<?xml version="1.0" encoding="utf-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" version="2007" revision="B">
	<Header id="" toolID="SCT-EB"/>
	<Substation name="UW_TESTSITE" sxy:x="1" sxy:y="1">
		<Private type="SCL_DataRef">ID0EN</Private>
		<Private type="SCL_DataRef">ID0ET</Private>
		<Private type="SCL_DataRef">ID0EZ</Private>
		<Private type="SCL_DataRef">ID0E6</Private>
		<VoltageLevel name="C1_" desc="380kV" sxy:x="1" sxy:y="1">
			<Private type="SCL_DataRef">ID0E6B</Private>
			<Bay name="BB1" sxy:x="1" sxy:y="3" sxy:dir="horizontal">
				<ConnectivityNode name="Busbar1" pathName="UW_TESTSITE/C1_/BB1/Busbar1"/>
			</Bay>
			<Bay name="Q01A_" desc="Drossel-Feld" sxy:x="1" sxy:y="7" sxy:dir="horizontal">
				<ConductingEquipment name="-QC9" desc="Abgangs-Erder" type="DIS" sxy:x="5" sxy:y="1" sxy:dir="horizontal">
					<Terminal bayName="Q01A_" cNodeName="grounded" connectivityNode="UW_TESTSITE/C1_/Q01A_/grounded" name="T1" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
					<Terminal bayName="Q01A_" cNodeName="Busbar1" connectivityNode="UW_TESTSITE/C1_/BB1/Busbar1" name="T2" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
				</ConductingEquipment>
				<ConductingEquipment name="-QB91" desc="Abgangs-Trenner" type="DIS" sxy:x="3" sxy:y="3">
					<LNode iedName="UW_TESTSITEC1_Q01A_SMU1" ldInst="SWEQ" prefix="" lnClass="XSWI" lnInst="1"/>
					<Terminal bayName="Q01A_" cNodeName="CN_42839720-5b13-4227-843e-5c417f253b78" connectivityNode="UW_TESTSITE/C1_/Q01A_/CN_42839720-5b13-4227-843e-5c417f253b78" name="T1" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
					<Terminal bayName="Q01A_" cNodeName="Busbar1" connectivityNode="UW_TESTSITE/C1_/BB1/Busbar1" name="T2" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
				</ConductingEquipment>
				<ConductingEquipment name="-QC1" desc="Erder 1" type="DIS" sxy:x="5" sxy:y="5" sxy:dir="horizontal">
					<Terminal bayName="Q01A_" cNodeName="grounded" connectivityNode="UW_TESTSITE/C1_/Q01A_/grounded" name="T1" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
					<Terminal bayName="Q01A_" cNodeName="CN_42839720-5b13-4227-843e-5c417f253b78" connectivityNode="UW_TESTSITE/C1_/Q01A_/CN_42839720-5b13-4227-843e-5c417f253b78" name="T2" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
				</ConductingEquipment>
				<ConductingEquipment name="-BA1" type="VTR" sxy:x="1" sxy:y="7" sxy:dir="horizontal">
					<Terminal bayName="Q01A_" cNodeName="CN_42839720-5b13-4227-843e-5c417f253b78" connectivityNode="UW_TESTSITE/C1_/Q01A_/CN_42839720-5b13-4227-843e-5c417f253b78" name="T1" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
				</ConductingEquipment>
				<ConductingEquipment name="-QA1" type="CBR" sxy:x="3" sxy:y="9">
					<Terminal bayName="Q01A_" cNodeName="CN_d8cbf2cf-f8b9-485b-be59-2d2058c07f48" connectivityNode="UW_TESTSITE/C1_/Q01A_/CN_d8cbf2cf-f8b9-485b-be59-2d2058c07f48" name="T1" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
					<Terminal bayName="Q01A_" cNodeName="CN_42839720-5b13-4227-843e-5c417f253b78" connectivityNode="UW_TESTSITE/C1_/Q01A_/CN_42839720-5b13-4227-843e-5c417f253b78" name="T2" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
				</ConductingEquipment>
				<ConductingEquipment name="-QC2" desc="Erder 2" type="DIS" sxy:x="5" sxy:y="11" sxy:dir="horizontal">
					<Terminal bayName="Q01A_" cNodeName="grounded" connectivityNode="UW_TESTSITE/C1_/Q01A_/grounded" name="T1" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
					<Terminal bayName="Q01A_" cNodeName="CN_d8cbf2cf-f8b9-485b-be59-2d2058c07f48" connectivityNode="UW_TESTSITE/C1_/Q01A_/CN_d8cbf2cf-f8b9-485b-be59-2d2058c07f48" name="T2" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
				</ConductingEquipment>
				<ConductingEquipment name="-QB92" desc="Abgangs-Trenner" type="DIS" sxy:x="3" sxy:y="13">
					<Terminal bayName="Q01A_" cNodeName="CN_d8cbf2cf-f8b9-485b-be59-2d2058c07f48" connectivityNode="UW_TESTSITE/C1_/Q01A_/CN_d8cbf2cf-f8b9-485b-be59-2d2058c07f48" name="T2" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
					<Terminal bayName="Q01A_" cNodeName="CN_48211e02-f663-4e01-9b21-7c27c95f4ec9" connectivityNode="UW_TESTSITE/C1_/Q01A_/CN_48211e02-f663-4e01-9b21-7c27c95f4ec9" name="T1" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
				</ConductingEquipment>
				<ConductingEquipment name="-QC3" desc="Erder 3" type="DIS" sxy:x="5" sxy:y="15" sxy:dir="horizontal">
					<Terminal bayName="Q01A_" cNodeName="grounded" connectivityNode="UW_TESTSITE/C1_/Q01A_/grounded" name="T1" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
					<Terminal bayName="Q01A_" cNodeName="CN_48211e02-f663-4e01-9b21-7c27c95f4ec9" connectivityNode="UW_TESTSITE/C1_/Q01A_/CN_48211e02-f663-4e01-9b21-7c27c95f4ec9" name="T2" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
				</ConductingEquipment>	
				<ConductingEquipment name="-BZ1" type="CTR" sxy:x="3" sxy:y="17">
					<Terminal bayName="Q01A_" cNodeName="CN_48211e02-f663-4e01-9b21-7c27c95f4ec9" connectivityNode="UW_TESTSITE/C1_/Q01A_/CN_48211e02-f663-4e01-9b21-7c27c95f4ec9" name="T1" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
					<Terminal bayName="Q01A_" cNodeName="CN_dae0598f-dc05-4909-a8a3-e6e5e10505fa" connectivityNode="UW_TESTSITE/C1_/Q01A_/CN_dae0598f-dc05-4909-a8a3-e6e5e10505fa" name="T2" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
				</ConductingEquipment>
				<ConductingEquipment name="-BC2" desc="NCIT" type="CTR" sxy:x="3" sxy:y="19">
					<Terminal bayName="Q01A_" cNodeName="CN_dae0598f-dc05-4909-a8a3-e6e5e10505fa" connectivityNode="UW_TESTSITE/C1_/Q01A_/CN_dae0598f-dc05-4909-a8a3-e6e5e10505fa" name="T2" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
					<Terminal bayName="Q01A_" cNodeName="CN_ce62e64e-ee8b-4df6-8d51-703c0b40f367" connectivityNode="UW_TESTSITE/C1_/Q01A_/CN_ce62e64e-ee8b-4df6-8d51-703c0b40f367" name="T1" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
				</ConductingEquipment>
				<ConductingEquipment name="-RA401" desc="Kompensations-Drossel_Reactor" type="REA" sxy:x="3" sxy:y="23">
					<Terminal bayName="Q01A_" cNodeName="CN_ce62e64e-ee8b-4df6-8d51-703c0b40f367" connectivityNode="UW_TESTSITE/C1_/Q01A_/CN_ce62e64e-ee8b-4df6-8d51-703c0b40f367" name="T2" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
					<Terminal bayName="Q01A_" cNodeName="CN_b9441669-9971-4ec3-9ead-cfdbafb4d920" connectivityNode="UW_TESTSITE/C1_/Q01A_/CN_b9441669-9971-4ec3-9ead-cfdbafb4d920" name="T1" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
				</ConductingEquipment>
				<ConductingEquipment name="-BC1" desc="NCIT" type="CTR" sxy:x="3" sxy:y="27">
					<LNode iedName="UW_TESTSITEC1_Q01A_SMU1" ldInst="MEEQ" prefix="" lnClass="TCTR" lnInst="3"/>
					<LNode iedName="UW_TESTSITEC1_Q01A_SMU1" ldInst="MEEQ" prefix="" lnClass="TCTR" lnInst="2"/>
					<LNode iedName="UW_TESTSITEC1_Q01A_SMU1" ldInst="MEEQ" prefix="" lnClass="TCTR" lnInst="1"/>
					<Terminal bayName="Q01A_" cNodeName="CN_b9441669-9971-4ec3-9ead-cfdbafb4d920" connectivityNode="UW_TESTSITE/C1_/Q01A_/CN_b9441669-9971-4ec3-9ead-cfdbafb4d920" name="T2" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
					<Terminal bayName="Q01A_" cNodeName="grounded" connectivityNode="UW_TESTSITE/C1_/Q01A_/grounded" name="T1" substationName="UW_TESTSITE" voltageLevelName="C1_"/>
				</ConductingEquipment>
	
				<ConnectivityNode name="grounded" pathName="UW_TESTSITE/C1_/Q01A_/grounded"/>
				<ConnectivityNode name="Busbar1" pathName="UW_TESTSITE/C1_/BB1/Busbar1"/>
				<ConnectivityNode name="CN_42839720-5b13-4227-843e-5c417f253b78" pathName="UW_TESTSITE/C1_/Q01A_/CN_42839720-5b13-4227-843e-5c417f253b78"/>
				<ConnectivityNode name="CN_d8cbf2cf-f8b9-485b-be59-2d2058c07f48" pathName="UW_TESTSITE/C1_/Q01A_/CN_d8cbf2cf-f8b9-485b-be59-2d2058c07f48"/>
				<ConnectivityNode name="CN_48211e02-f663-4e01-9b21-7c27c95f4ec9" pathName="UW_TESTSITE/C1_/Q01A_/CN_48211e02-f663-4e01-9b21-7c27c95f4ec9"/>
				<ConnectivityNode name="CN_dae0598f-dc05-4909-a8a3-e6e5e10505fa" pathName="UW_TESTSITE/C1_/Q01A_/CN_dae0598f-dc05-4909-a8a3-e6e5e10505fa"/>
				<ConnectivityNode name="CN_ce62e64e-ee8b-4df6-8d51-703c0b40f367" pathName="UW_TESTSITE/C1_/Q01A_/CN_ce62e64e-ee8b-4df6-8d51-703c0b40f367"/>
				<ConnectivityNode name="CN_b9441669-9971-4ec3-9ead-cfdbafb4d920" pathName="UW_TESTSITE/C1_/Q01A_/CN_b9441669-9971-4ec3-9ead-cfdbafb4d920"/>
			</Bay>
		</VoltageLevel>
	</Substation>
	<IED configVersion="1.0" engRight="full" manufacturer="Helinks" originalSclRevision="B" originalSclVersion="2007" type="RTU" name="UW_TESTSITEC1_Q01A_RTU01">
		<Services nameLength="64">
			<DynAssociation max="10"/>
			<SettingGroups>
				<SGEdit resvTms="false"/>
				<ConfSG resvTms="false"/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="32" maxAttributes="100" modify="true"/>
			<DynDataSet max="32" maxAttributes="100"/>
			<ReadWrite/>
			<ConfReportControl max="16" bufConf="true" bufMode="both"/>
			<GetCBValues/>
			<ReportSettings cbName="Conf" datSet="Conf" bufTime="Conf" intgPd="Conf" optFields="Conf" owner="true" resvTms="true" rptID="Conf" trgOps="Conf"/>
			<LogSettings cbName="Conf" datSet="Conf" intgPd="Conf" logEna="Conf" trgOps="Conf"/>
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf"/>
			<GSEDir/>
			<GOOSE max="8" fixedOffs="false"/>
			<SMVsc max="12" delivery="both" deliveryConf="true"/>
			<ConfLNs fixLnInst="false" fixPrefix="false"/>
			<ClientServices bufReport="true" goose="true" gsse="false" maxAttributes="25000" maxGOOSE="32" maxReports="32" maxSMV="32" readLog="false" supportsLdName="true" sv="true" unbufReport="true">
				<TimeSyncProt sntp="true" c37_238="false" other="false"/>
			</ClientServices>
			<ConfLdName/>
		</Services>
		<AccessPoint name="AP1">
			<Server>
				<Authentication none="true"/>
				<LDevice inst="GW1" ldName="UW_TESTSITEC1_Q01A_GW1">
					<LN0 lnType="lln0_7_4_B2007" inst="" lnClass="LLN0">
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.NamPlt.desc" name="NamPlt">
							<DAI name="paramRev" valKind="Set"/>
							<DAI name="valRev" valKind="Set"/>
							<DAI name="vendor" valKind="Set"/>
							<DAI name="swRev" valKind="Set"/>
							<DAI name="ldNs" valKind="Set"/>
							<DAI name="lnNs" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="configRev" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Beh.desc" name="Beh">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Health.desc" name="Health">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocKey.desc" name="LocKey">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Loc.desc" name="Loc">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Mod.desc" name="Mod">
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="q" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocSta.desc" name="LocSta">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Diag.desc" name="Diag">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LEDRs.desc" name="LEDRs">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.SwMod.desc" name="SwMod">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.InRef.desc" name="InRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.GrRef.desc" name="GrRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.MltLev.desc" name="MltLev">
							<DAI name="setVal" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
					</LN0>
					<LN lnType="itci_7_4_B2007" inst="1" lnClass="ITCI" prefix=""/>
				</LDevice>
				<LDevice inst="LD0">
					<LN0 lnType="lln0_7_4_B2007" inst="" lnClass="LLN0"/>
					<LN lnType="lphd_7_4_B2007" inst="1" lnClass="LPHD"/>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED configVersion="1.0" engRight="full" manufacturer="Helinks" originalSclRevision="B" originalSclVersion="2007" type="Default" name="UW_TESTSITEC1_Q01A_SMU1">
		<Services nameLength="64">
			<DynAssociation max="10"/>
			<SettingGroups>
				<SGEdit resvTms="false"/>
				<ConfSG resvTms="false"/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="32" maxAttributes="100" modify="true"/>
			<DynDataSet max="32" maxAttributes="100"/>
			<ReadWrite/>
			<ConfReportControl max="16" bufConf="true" bufMode="both"/>
			<GetCBValues/>
			<ReportSettings cbName="Conf" datSet="Conf" bufTime="Conf" intgPd="Conf" optFields="Conf" owner="true" resvTms="true" rptID="Conf" trgOps="Conf"/>
			<LogSettings cbName="Conf" datSet="Conf" intgPd="Conf" logEna="Conf" trgOps="Conf"/>
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf"/>
			<GSEDir/>
			<GOOSE max="8" fixedOffs="false"/>
			<SMVsc max="12" delivery="both" deliveryConf="true"/>
			<ConfLNs fixLnInst="false" fixPrefix="false"/>
			<ClientServices bufReport="true" goose="true" gsse="false" maxAttributes="250" maxGOOSE="32" maxReports="32" maxSMV="32" readLog="false" supportsLdName="true" sv="true" unbufReport="true">
				<TimeSyncProt sntp="true" c37_238="false" other="false"/>
			</ClientServices>
			<ConfLdName/>
		</Services>
		<AccessPoint name="AP1">
			<Server>
				<Authentication none="true"/>
				<LDevice inst="SWEQ">
					<LN0 lnType="lln0_7_4_B2007" inst="" lnClass="LLN0">
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.NamPlt.desc" name="NamPlt">
							<DAI name="paramRev" valKind="Set"/>
							<DAI name="valRev" valKind="Set"/>
							<DAI name="vendor" valKind="Set"/>
							<DAI name="swRev" valKind="Set"/>
							<DAI name="ldNs" valKind="Set"/>
							<DAI name="lnNs" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="configRev" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Beh.desc" name="Beh">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Health.desc" name="Health">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocKey.desc" name="LocKey">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Loc.desc" name="Loc">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Mod.desc" name="Mod">
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="q" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocSta.desc" name="LocSta">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Diag.desc" name="Diag">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LEDRs.desc" name="LEDRs">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.SwMod.desc" name="SwMod">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.InRef.desc" name="InRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.GrRef.desc" name="GrRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.MltLev.desc" name="MltLev">
							<DAI name="setVal" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
					</LN0>
					<LN lnType="XCBR$oscd$_80f49368a09a545a" inst="1" lnClass="XCBR" prefix=""/>
					<LN lnType="SIMG$fc6ac5dc20f4a633" inst="1" lnClass="SIMG" prefix=""/>
					<LN lnType="SOPM$oscd$_ea06e71e6524fa76" inst="1" lnClass="SOPM" prefix=""/>
					<LN lnType="XSWI$866ebcf07e908466" inst="1" lnClass="XSWI" prefix=""/>
					<LN lnType="XSWI$866ebcf07e908466" inst="2" lnClass="XSWI" prefix=""/>
					<LN lnType="XSWI$866ebcf07e908466" inst="3" lnClass="XSWI" prefix=""/>
					<LN lnType="XSWI$866ebcf07e908466" inst="4" lnClass="XSWI" prefix=""/>
					<LN lnType="XSWI$866ebcf07e908466" inst="5" lnClass="XSWI" prefix=""/>
					<LN lnType="XSWI$866ebcf07e908466" inst="6" lnClass="XSWI" prefix=""/>
					<LN lnType="GAPC$oscd$_745792fbc619a362" inst="1" lnClass="GAPC" prefix=""/>
					<LN lnType="GAPC$oscd$_745792fbc619a362" inst="2" lnClass="GAPC" prefix=""/>
					<LN lnType="GAPC$oscd$_745792fbc619a362" inst="3" lnClass="GAPC" prefix=""/>
					<LN lnType="CALH$7c6e007a5b41e3bf" inst="1" lnClass="CALH" prefix=""/>
					<LN lnType="CALH$7c6e007a5b41e3bf" inst="2" lnClass="CALH" prefix=""/>
					<LN lnType="CALH$7c6e007a5b41e3bf" inst="3" lnClass="CALH" prefix=""/>
				</LDevice>
				<LDevice inst="REEQ">
					<LN0 lnType="lln0_7_4_B2007" inst="" lnClass="LLN0">
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.NamPlt.desc" name="NamPlt">
							<DAI name="paramRev" valKind="Set"/>
							<DAI name="valRev" valKind="Set"/>
							<DAI name="vendor" valKind="Set"/>
							<DAI name="swRev" valKind="Set"/>
							<DAI name="ldNs" valKind="Set"/>
							<DAI name="lnNs" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="configRev" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Beh.desc" name="Beh">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Health.desc" name="Health">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocKey.desc" name="LocKey">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Loc.desc" name="Loc">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Mod.desc" name="Mod">
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="q" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocSta.desc" name="LocSta">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Diag.desc" name="Diag">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LEDRs.desc" name="LEDRs">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.SwMod.desc" name="SwMod">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.InRef.desc" name="InRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.GrRef.desc" name="GrRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.MltLev.desc" name="MltLev">
							<DAI name="setVal" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
					</LN0>
					<LN lnType="CALH$7c6e007a5b41e3bf" inst="1" lnClass="CALH" prefix=""/>
					<LN lnType="CALH$7c6e007a5b41e3bf" inst="2" lnClass="CALH" prefix=""/>
					<LN lnType="CALH$7c6e007a5b41e3bf" inst="3" lnClass="CALH" prefix=""/>
					<LN lnType="CALH$7c6e007a5b41e3bf" inst="4" lnClass="CALH" prefix=""/>
					<LN lnType="GAPC$oscd$_745792fbc619a362" inst="1" lnClass="GAPC" prefix=""/>
					<LN lnType="GAPC$oscd$_745792fbc619a362" inst="2" lnClass="GAPC" prefix=""/>
					<LN lnType="GAPC$oscd$_745792fbc619a362" inst="3" lnClass="GAPC" prefix=""/>
					<LN lnType="GAPC$oscd$_745792fbc619a362" inst="4" lnClass="GAPC" prefix=""/>
					<LN lnType="SIML$oscd$_c029472621e83269" inst="1" lnClass="SIML" prefix=""/>
					<LN lnType="SIML$oscd$_c029472621e83269" inst="2" lnClass="SIML" prefix=""/>
					<LN lnType="SIML$oscd$_c029472621e83269" inst="3" lnClass="SIML" prefix=""/>
					<LN lnType="SIML$oscd$_c029472621e83269" inst="4" lnClass="SIML" prefix=""/>
					<LN lnType="STMP$oscd$_6020639883470fb7" inst="1" lnClass="STMP" prefix=""/>
					<LN lnType="STMP$oscd$_6020639883470fb7" inst="2" lnClass="STMP" prefix=""/>
					<LN lnType="YLTC$oscd$_67d298657ba651c7" inst="1" lnClass="YLTC" prefix=""/>
				</LDevice>
				<LDevice inst="NETMON">
					<LN0 lnType="lln0_7_4_B2007" inst="" lnClass="LLN0">
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.NamPlt.desc" name="NamPlt">
							<DAI name="paramRev" valKind="Set"/>
							<DAI name="valRev" valKind="Set"/>
							<DAI name="vendor" valKind="Set"/>
							<DAI name="swRev" valKind="Set"/>
							<DAI name="ldNs" valKind="Set"/>
							<DAI name="lnNs" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="configRev" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Beh.desc" name="Beh">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Health.desc" name="Health">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocKey.desc" name="LocKey">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Loc.desc" name="Loc">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Mod.desc" name="Mod">
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="q" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocSta.desc" name="LocSta">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Diag.desc" name="Diag">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LEDRs.desc" name="LEDRs">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.SwMod.desc" name="SwMod">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.InRef.desc" name="InRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.GrRef.desc" name="GrRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.MltLev.desc" name="MltLev">
							<DAI name="setVal" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
					</LN0>
					<LN lnType="LCCH$fdda05bb9c823b28" inst="1" lnClass="LCCH" prefix=""/>
					<LN lnType="LCCH$fdda05bb9c823b28" inst="2" lnClass="LCCH" prefix=""/>
					<LN lnType="CALH$7c6e007a5b41e3bf" inst="1" lnClass="CALH" prefix=""/>
					<LN lnType="CALH$7c6e007a5b41e3bf" inst="2" lnClass="CALH" prefix=""/>
					<LN lnType="LTMS$ee0e793317f781a4" inst="1" lnClass="LTMS" prefix=""/>
				</LDevice>
				<LDevice inst="MEEQ">
					<LN0 lnType="lln0_7_4_B2007" inst="" lnClass="LLN0">
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.NamPlt.desc" name="NamPlt">
							<DAI name="paramRev" valKind="Set"/>
							<DAI name="valRev" valKind="Set"/>
							<DAI name="vendor" valKind="Set"/>
							<DAI name="swRev" valKind="Set"/>
							<DAI name="ldNs" valKind="Set"/>
							<DAI name="lnNs" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="configRev" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Beh.desc" name="Beh">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Health.desc" name="Health">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocKey.desc" name="LocKey">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Loc.desc" name="Loc">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Mod.desc" name="Mod">
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="q" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocSta.desc" name="LocSta">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Diag.desc" name="Diag">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LEDRs.desc" name="LEDRs">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.SwMod.desc" name="SwMod">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.InRef.desc" name="InRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.GrRef.desc" name="GrRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.MltLev.desc" name="MltLev">
							<DAI name="setVal" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
					</LN0>
					<LN lnType="SIMG$fc6ac5dc20f4a633" inst="1" lnClass="SIMG" prefix=""/>
					<LN lnType="SIMG$fc6ac5dc20f4a633" inst="2" lnClass="SIMG" prefix=""/>
					<LN lnType="SIMG$fc6ac5dc20f4a633" inst="3" lnClass="SIMG" prefix=""/>
					<LN lnType="TVTR$fbfacf4ab753bbd9" inst="1" lnClass="TVTR" prefix=""/>
					<LN lnType="TVTR$fbfacf4ab753bbd9" inst="2" lnClass="TVTR" prefix=""/>
					<LN lnType="TVTR$fbfacf4ab753bbd9" inst="3" lnClass="TVTR" prefix=""/>
					<LN lnType="TVTR$fbfacf4ab753bbd9" inst="4" lnClass="TVTR" prefix=""/>
					<LN lnType="TVTR$fbfacf4ab753bbd9" inst="5" lnClass="TVTR" prefix=""/>
					<LN lnType="TVTR$fbfacf4ab753bbd9" inst="6" lnClass="TVTR" prefix=""/>
					<LN lnType="TVTR$fbfacf4ab753bbd9" inst="7" lnClass="TVTR" prefix=""/>
					<LN lnType="TVTR$fbfacf4ab753bbd9" inst="8" lnClass="TVTR" prefix=""/>
					<LN lnType="TVTR$fbfacf4ab753bbd9" inst="9" lnClass="TVTR" prefix=""/>
					<LN lnType="TCTR$0613ed205a37dae5" inst="1" lnClass="TCTR" prefix=""/>
					<LN lnType="TCTR$0613ed205a37dae5" inst="2" lnClass="TCTR" prefix=""/>
					<LN lnType="TCTR$0613ed205a37dae5" inst="3" lnClass="TCTR" prefix=""/>
					<LN lnType="TCTR$0613ed205a37dae5" inst="4" lnClass="TCTR" prefix=""/>
					<LN lnType="TCTR$0613ed205a37dae5" inst="5" lnClass="TCTR" prefix=""/>
					<LN lnType="TCTR$0613ed205a37dae5" inst="6" lnClass="TCTR" prefix=""/>
					<LN lnType="MMXU$oscd$_6b5314d5df3981a7" inst="1" lnClass="MMXU" prefix=""/>
					<LN lnType="MMXN$3abc67770daf97ea" inst="1" lnClass="MMXN" prefix=""/>
				</LDevice>
				<LDevice inst="LINEEQ">
					<LN0 lnType="lln0_7_4_B2007" inst="" lnClass="LLN0">
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.NamPlt.desc" name="NamPlt">
							<DAI name="paramRev" valKind="Set"/>
							<DAI name="valRev" valKind="Set"/>
							<DAI name="vendor" valKind="Set"/>
							<DAI name="swRev" valKind="Set"/>
							<DAI name="ldNs" valKind="Set"/>
							<DAI name="lnNs" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="configRev" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Beh.desc" name="Beh">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Health.desc" name="Health">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocKey.desc" name="LocKey">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Loc.desc" name="Loc">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Mod.desc" name="Mod">
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="q" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocSta.desc" name="LocSta">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Diag.desc" name="Diag">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LEDRs.desc" name="LEDRs">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.SwMod.desc" name="SwMod">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.InRef.desc" name="InRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.GrRef.desc" name="GrRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.MltLev.desc" name="MltLev">
							<DAI name="setVal" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
					</LN0>
					<LN lnType="SIMG$fc6ac5dc20f4a633" inst="1" lnClass="SIMG" prefix=""/>
				</LDevice>
				<LDevice inst="LD0">
					<LN0 lnType="lln0_7_4_B2007" inst="" lnClass="LLN0"/>
					<LN lnType="CALH$7c6e007a5b41e3bf" inst="1" lnClass="CALH" prefix=""/>
					<LN lnType="lphd_7_4_B2007" inst="1" lnClass="LPHD"/>
				</LDevice>
				<LDevice inst="AUXMON">
					<LN0 lnType="lln0_7_4_B2007" inst="" lnClass="LLN0">
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.NamPlt.desc" name="NamPlt">
							<DAI name="paramRev" valKind="Set"/>
							<DAI name="valRev" valKind="Set"/>
							<DAI name="vendor" valKind="Set"/>
							<DAI name="swRev" valKind="Set"/>
							<DAI name="ldNs" valKind="Set"/>
							<DAI name="lnNs" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="configRev" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Beh.desc" name="Beh">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Health.desc" name="Health">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocKey.desc" name="LocKey">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Loc.desc" name="Loc">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Mod.desc" name="Mod">
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="q" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocSta.desc" name="LocSta">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Diag.desc" name="Diag">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LEDRs.desc" name="LEDRs">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.SwMod.desc" name="SwMod">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.InRef.desc" name="InRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.GrRef.desc" name="GrRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.MltLev.desc" name="MltLev">
							<DAI name="setVal" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
					</LN0>
					<LN lnType="GAPC$oscd$_745792fbc619a362" inst="1" lnClass="GAPC" prefix=""/>
					<LN lnType="GAPC$oscd$_745792fbc619a362" inst="2" lnClass="GAPC" prefix=""/>
					<LN lnType="GAPC$oscd$_745792fbc619a362" inst="3" lnClass="GAPC" prefix=""/>
					<LN lnType="GAPC$oscd$_745792fbc619a362" inst="4" lnClass="GAPC" prefix=""/>
					<LN lnType="GAPC$oscd$_745792fbc619a362" inst="5" lnClass="GAPC" prefix=""/>
					<LN lnType="GAPC$oscd$_745792fbc619a362" inst="6" lnClass="GAPC" prefix=""/>
					<LN lnType="GAPC$oscd$_745792fbc619a362" inst="7" lnClass="GAPC" prefix=""/>
					<LN lnType="GAPC$oscd$_745792fbc619a362" inst="8" lnClass="GAPC" prefix=""/>
					<LN lnType="GAPC$oscd$_745792fbc619a362" inst="9" lnClass="GAPC" prefix=""/>
					<LN lnType="GAPC$oscd$_745792fbc619a362" inst="10" lnClass="GAPC" prefix=""/>
					<LN lnType="STMP$oscd$_6020639883470fb7" inst="1" lnClass="STMP" prefix=""/>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="AP2">
			<ServerAt apName="AP1"/>
		</AccessPoint>
	</IED>
	<IED configVersion="1.0" engRight="full" manufacturer="Helinks" originalSclRevision="B" originalSclVersion="2007" type="Default" name="UW_TESTSITEC1_Q01A_BCU1">
		<Services nameLength="64">
			<DynAssociation max="10"/>
			<SettingGroups>
				<SGEdit resvTms="false"/>
				<ConfSG resvTms="false"/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="32" maxAttributes="100" modify="true"/>
			<DynDataSet max="32" maxAttributes="100"/>
			<ReadWrite/>
			<ConfReportControl max="16" bufConf="true" bufMode="both"/>
			<GetCBValues/>
			<ReportSettings cbName="Conf" datSet="Conf" bufTime="Conf" intgPd="Conf" optFields="Conf" owner="true" resvTms="true" rptID="Conf" trgOps="Conf"/>
			<LogSettings cbName="Conf" datSet="Conf" intgPd="Conf" logEna="Conf" trgOps="Conf"/>
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf"/>
			<GSEDir/>
			<GOOSE max="8" fixedOffs="false"/>
			<SMVsc max="12" delivery="both" deliveryConf="true"/>
			<ConfLNs fixLnInst="false" fixPrefix="false"/>
			<ClientServices bufReport="true" goose="true" gsse="false" maxAttributes="250" maxGOOSE="32" maxReports="32" maxSMV="32" readLog="false" supportsLdName="true" sv="true" unbufReport="true">
				<TimeSyncProt sntp="true" c37_238="false" other="false"/>
			</ClientServices>
			<ConfLdName/>
		</Services>
		<AccessPoint name="AP1">
			<Server>
				<Authentication none="true"/>
				<LDevice inst="SWCTRL">
					<LN0 lnType="lln0_7_4_B2007" inst="" lnClass="LLN0">
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.NamPlt.desc" name="NamPlt">
							<DAI name="paramRev" valKind="Set"/>
							<DAI name="valRev" valKind="Set"/>
							<DAI name="vendor" valKind="Set"/>
							<DAI name="swRev" valKind="Set"/>
							<DAI name="ldNs" valKind="Set"/>
							<DAI name="lnNs" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="configRev" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Beh.desc" name="Beh">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Health.desc" name="Health">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocKey.desc" name="LocKey">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Loc.desc" name="Loc">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Mod.desc" name="Mod">
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="q" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocSta.desc" name="LocSta">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Diag.desc" name="Diag">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LEDRs.desc" name="LEDRs">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.SwMod.desc" name="SwMod">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.InRef.desc" name="InRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.GrRef.desc" name="GrRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.MltLev.desc" name="MltLev">
							<DAI name="setVal" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
					</LN0>
					<LN lnType="CSWI$oscd$_abe9e5642aa52655" inst="1" lnClass="CSWI" prefix=""/>
					<LN lnType="CILO$1f28a3769ef841a9" inst="1" lnClass="CILO" prefix=""/>
					<LN lnType="CSWI$oscd$_abe9e5642aa52655" inst="2" lnClass="CSWI" prefix=""/>
					<LN lnType="CILO$1f28a3769ef841a9" inst="2" lnClass="CILO" prefix=""/>
					<LN lnType="CSWI$oscd$_abe9e5642aa52655" inst="3" lnClass="CSWI" prefix=""/>
					<LN lnType="CILO$1f28a3769ef841a9" inst="3" lnClass="CILO" prefix=""/>
					<LN lnType="CSWI$oscd$_abe9e5642aa52655" inst="4" lnClass="CSWI" prefix=""/>
					<LN lnType="CILO$1f28a3769ef841a9" inst="4" lnClass="CILO" prefix=""/>
					<LN lnType="CSWI$oscd$_abe9e5642aa52655" inst="5" lnClass="CSWI" prefix=""/>
					<LN lnType="CILO$1f28a3769ef841a9" inst="5" lnClass="CILO" prefix=""/>
					<LN lnType="CSWI$oscd$_abe9e5642aa52655" inst="6" lnClass="CSWI" prefix=""/>
					<LN lnType="CILO$1f28a3769ef841a9" inst="6" lnClass="CILO" prefix=""/>
					<LN lnType="CSWI$oscd$_abe9e5642aa52655" inst="7" lnClass="CSWI" prefix=""/>
					<LN lnType="CILO$1f28a3769ef841a9" inst="7" lnClass="CILO" prefix=""/>
				</LDevice>
				<LDevice inst="NETMON">
					<LN0 lnType="lln0_7_4_B2007" inst="" lnClass="LLN0">
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.NamPlt.desc" name="NamPlt">
							<DAI name="paramRev" valKind="Set"/>
							<DAI name="valRev" valKind="Set"/>
							<DAI name="vendor" valKind="Set"/>
							<DAI name="swRev" valKind="Set"/>
							<DAI name="ldNs" valKind="Set"/>
							<DAI name="lnNs" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="configRev" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Beh.desc" name="Beh">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Health.desc" name="Health">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocKey.desc" name="LocKey">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Loc.desc" name="Loc">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Mod.desc" name="Mod">
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="q" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocSta.desc" name="LocSta">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Diag.desc" name="Diag">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LEDRs.desc" name="LEDRs">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.SwMod.desc" name="SwMod">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.InRef.desc" name="InRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.GrRef.desc" name="GrRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.MltLev.desc" name="MltLev">
							<DAI name="setVal" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
					</LN0>
					<LN lnType="LCCH$fdda05bb9c823b28" inst="1" lnClass="LCCH" prefix=""/>
					<LN lnType="LCCH$fdda05bb9c823b28" inst="2" lnClass="LCCH" prefix=""/>
					<LN lnType="LTMS$ee0e793317f781a4" inst="1" lnClass="LTMS" prefix=""/>
					<LN lnType="CALH$7c6e007a5b41e3bf" inst="1" lnClass="CALH" prefix=""/>
					<LN lnType="CALH$7c6e007a5b41e3bf" inst="2" lnClass="CALH" prefix=""/>
				</LDevice>
				<LDevice inst="LD0">
					<LN0 lnType="LLN0$oscd$_72a1a36f04dd9362" inst="" lnClass="LLN0"/>
					<LN lnType="LPHD$oscd$_cc7698e8ee61fb71" inst="1" lnClass="LPHD" prefix=""/>
				</LDevice>
				<LDevice inst="MEAS">
					<LN0 lnType="lln0_7_4_B2007" inst="" lnClass="LLN0">
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.NamPlt.desc" name="NamPlt">
							<DAI name="paramRev" valKind="Set"/>
							<DAI name="valRev" valKind="Set"/>
							<DAI name="vendor" valKind="Set"/>
							<DAI name="swRev" valKind="Set"/>
							<DAI name="ldNs" valKind="Set"/>
							<DAI name="lnNs" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="configRev" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Beh.desc" name="Beh">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Health.desc" name="Health">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocKey.desc" name="LocKey">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Loc.desc" name="Loc">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Mod.desc" name="Mod">
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="q" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocSta.desc" name="LocSta">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Diag.desc" name="Diag">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LEDRs.desc" name="LEDRs">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.SwMod.desc" name="SwMod">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.InRef.desc" name="InRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.GrRef.desc" name="GrRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.MltLev.desc" name="MltLev">
							<DAI name="setVal" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
					</LN0>
					<LN lnType="MMXU$oscd$_6b5314d5df3981a7" inst="1" lnClass="MMXU" prefix=""/>
					<LN lnType="MMXU$oscd$_6b5314d5df3981a7" inst="2" lnClass="MMXU" prefix=""/>
					<LN lnType="MMXN$3abc67770daf97ea" inst="1" lnClass="MMXN" prefix=""/>
					<LN lnType="MMXU$oscd$_6b5314d5df3981a7" inst="3" lnClass="MMXU" prefix=""/>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="AP2">
			<ServerAt apName="AP1"/>
		</AccessPoint>
	</IED>
	<IED configVersion="1.0" engRight="full" manufacturer="Helinks" originalSclRevision="B" originalSclVersion="2007" type="Default" name="UW_TESTSITEC1_Q01A_BPU1">
		<Services nameLength="64">
			<DynAssociation max="10"/>
			<SettingGroups>
				<SGEdit resvTms="false"/>
				<ConfSG resvTms="false"/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="32" maxAttributes="100" modify="true"/>
			<DynDataSet max="32" maxAttributes="100"/>
			<ReadWrite/>
			<ConfReportControl max="16" bufConf="true" bufMode="both"/>
			<GetCBValues/>
			<ReportSettings cbName="Conf" datSet="Conf" bufTime="Conf" intgPd="Conf" optFields="Conf" owner="true" resvTms="true" rptID="Conf" trgOps="Conf"/>
			<LogSettings cbName="Conf" datSet="Conf" intgPd="Conf" logEna="Conf" trgOps="Conf"/>
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf"/>
			<GSEDir/>
			<GOOSE max="8" fixedOffs="false"/>
			<SMVsc max="12" delivery="both" deliveryConf="true"/>
			<ConfLNs fixLnInst="false" fixPrefix="false"/>
			<ClientServices bufReport="true" goose="true" gsse="false" maxAttributes="250" maxGOOSE="32" maxReports="32" maxSMV="32" readLog="false" supportsLdName="true" sv="true" unbufReport="true">
				<TimeSyncProt sntp="true" c37_238="false" other="false"/>
			</ClientServices>
			<ConfLdName/>
		</Services>
		<AccessPoint name="AP1">
			<Server>
				<Authentication none="true"/>
				<LDevice inst="SWCTRL">
					<LN0 lnType="lln0_7_4_B2007" inst="" lnClass="LLN0">
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.NamPlt.desc" name="NamPlt">
							<DAI name="paramRev" valKind="Set"/>
							<DAI name="valRev" valKind="Set"/>
							<DAI name="vendor" valKind="Set"/>
							<DAI name="swRev" valKind="Set"/>
							<DAI name="ldNs" valKind="Set"/>
							<DAI name="lnNs" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="configRev" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Beh.desc" name="Beh">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Health.desc" name="Health">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocKey.desc" name="LocKey">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Loc.desc" name="Loc">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Mod.desc" name="Mod">
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="q" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocSta.desc" name="LocSta">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Diag.desc" name="Diag">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LEDRs.desc" name="LEDRs">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.SwMod.desc" name="SwMod">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.InRef.desc" name="InRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.GrRef.desc" name="GrRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.MltLev.desc" name="MltLev">
							<DAI name="setVal" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
					</LN0>
					<LN lnType="CSWI$oscd$_abe9e5642aa52655" inst="1" lnClass="CSWI" prefix=""/>
				</LDevice>
				<LDevice inst="REEQ">
					<LN0 lnType="lln0_7_4_B2007" inst="" lnClass="LLN0">
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.NamPlt.desc" name="NamPlt">
							<DAI name="paramRev" valKind="Set"/>
							<DAI name="valRev" valKind="Set"/>
							<DAI name="vendor" valKind="Set"/>
							<DAI name="swRev" valKind="Set"/>
							<DAI name="ldNs" valKind="Set"/>
							<DAI name="lnNs" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="configRev" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Beh.desc" name="Beh">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Health.desc" name="Health">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocKey.desc" name="LocKey">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Loc.desc" name="Loc">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Mod.desc" name="Mod">
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="q" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocSta.desc" name="LocSta">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Diag.desc" name="Diag">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LEDRs.desc" name="LEDRs">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.SwMod.desc" name="SwMod">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.InRef.desc" name="InRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.GrRef.desc" name="GrRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.MltLev.desc" name="MltLev">
							<DAI name="setVal" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
					</LN0>
					<LN lnType="YLTC$oscd$_67d298657ba651c7" inst="1" lnClass="YLTC" prefix=""/>
				</LDevice>
				<LDevice inst="RECTRL">
					<LN0 lnType="lln0_7_4_B2007" inst="" lnClass="LLN0">
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.NamPlt.desc" name="NamPlt">
							<DAI name="paramRev" valKind="Set"/>
							<DAI name="valRev" valKind="Set"/>
							<DAI name="vendor" valKind="Set"/>
							<DAI name="swRev" valKind="Set"/>
							<DAI name="ldNs" valKind="Set"/>
							<DAI name="lnNs" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="configRev" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Beh.desc" name="Beh">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Health.desc" name="Health">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocKey.desc" name="LocKey">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Loc.desc" name="Loc">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Mod.desc" name="Mod">
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="q" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocSta.desc" name="LocSta">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Diag.desc" name="Diag">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LEDRs.desc" name="LEDRs">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.SwMod.desc" name="SwMod">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.InRef.desc" name="InRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.GrRef.desc" name="GrRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.MltLev.desc" name="MltLev">
							<DAI name="setVal" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
					</LN0>
					<LN lnType="ATCC$oscd$_78818cc119336be6" inst="1" lnClass="ATCC" prefix=""/>
					<LN lnType="GAPC$oscd$_745792fbc619a362" inst="1" lnClass="GAPC" prefix=""/>
					<LN lnType="CALH$7c6e007a5b41e3bf" inst="1" lnClass="CALH" prefix=""/>
					<LN lnType="GAPC$oscd$_745792fbc619a362" inst="2" lnClass="GAPC" prefix=""/>
				</LDevice>
				<LDevice inst="PROT">
					<LN0 lnType="lln0_7_4_B2007" inst="" lnClass="LLN0">
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.NamPlt.desc" name="NamPlt">
							<DAI name="paramRev" valKind="Set"/>
							<DAI name="valRev" valKind="Set"/>
							<DAI name="vendor" valKind="Set"/>
							<DAI name="swRev" valKind="Set"/>
							<DAI name="ldNs" valKind="Set"/>
							<DAI name="lnNs" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="configRev" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Beh.desc" name="Beh">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Health.desc" name="Health">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocKey.desc" name="LocKey">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Loc.desc" name="Loc">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Mod.desc" name="Mod">
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="q" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocSta.desc" name="LocSta">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Diag.desc" name="Diag">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LEDRs.desc" name="LEDRs">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.SwMod.desc" name="SwMod">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.InRef.desc" name="InRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.GrRef.desc" name="GrRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.MltLev.desc" name="MltLev">
							<DAI name="setVal" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
					</LN0>
					<LN lnType="PTRC$99faccb534475de6" inst="1" lnClass="PTRC" prefix=""/>
					<LN lnType="RFLO$oscd$_dcbd8a41f110f7eb" inst="1" lnClass="RFLO" prefix=""/>
					<LN lnType="RBRF$d3e40b51841dd09e" inst="1" lnClass="RBRF" prefix=""/>
					<LN lnType="PDIF$7c469fa2b3b8d2a6" inst="1" lnClass="PDIF" prefix=""/>
					<LN lnType="PTOC$2423a09d604ab718" inst="1" lnClass="PTOC" prefix=""/>
					<LN lnType="PTOC$2423a09d604ab718" inst="2" lnClass="PTOC" prefix=""/>
					<LN lnType="PTOV$8b5af406f46c0484" inst="1" lnClass="PTOV" prefix=""/>
					<LN lnType="GAPC$oscd$_745792fbc619a362" inst="1" lnClass="GAPC" prefix=""/>
					<LN lnType="PSOF$oscd$_fcb7c7491e1dc041" inst="1" lnClass="PSOF" prefix=""/>
				</LDevice>
				<LDevice inst="MEAS">
					<LN0 lnType="lln0_7_4_B2007" inst="" lnClass="LLN0">
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.NamPlt.desc" name="NamPlt">
							<DAI name="paramRev" valKind="Set"/>
							<DAI name="valRev" valKind="Set"/>
							<DAI name="vendor" valKind="Set"/>
							<DAI name="swRev" valKind="Set"/>
							<DAI name="ldNs" valKind="Set"/>
							<DAI name="lnNs" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="configRev" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Beh.desc" name="Beh">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Health.desc" name="Health">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocKey.desc" name="LocKey">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Loc.desc" name="Loc">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Mod.desc" name="Mod">
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="q" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocSta.desc" name="LocSta">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Diag.desc" name="Diag">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LEDRs.desc" name="LEDRs">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.SwMod.desc" name="SwMod">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.InRef.desc" name="InRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.GrRef.desc" name="GrRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.MltLev.desc" name="MltLev">
							<DAI name="setVal" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
					</LN0>
					<LN lnType="MMXU$oscd$_6b5314d5df3981a7" inst="1" lnClass="MMXU" prefix=""/>
					<LN lnType="MMXU$oscd$_6b5314d5df3981a7" inst="2" lnClass="MMXU" prefix=""/>
				</LDevice>
				<LDevice inst="LD0">
					<LN0 lnType="LLN0$oscd$_72a1a36f04dd9362" inst="" lnClass="LLN0"/>
					<LN lnType="LPHD$oscd$_cc7698e8ee61fb71" inst="1" lnClass="LPHD" prefix=""/>
				</LDevice>
				<LDevice inst="NETMON">
					<LN0 lnType="lln0_7_4_B2007" inst="" lnClass="LLN0">
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.NamPlt.desc" name="NamPlt">
							<DAI name="paramRev" valKind="Set"/>
							<DAI name="valRev" valKind="Set"/>
							<DAI name="vendor" valKind="Set"/>
							<DAI name="swRev" valKind="Set"/>
							<DAI name="ldNs" valKind="Set"/>
							<DAI name="lnNs" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="configRev" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Beh.desc" name="Beh">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Health.desc" name="Health">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocKey.desc" name="LocKey">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Loc.desc" name="Loc">
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Mod.desc" name="Mod">
							<DAI name="blkEna" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="q" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LocSta.desc" name="LocSta">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.Diag.desc" name="Diag">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.LEDRs.desc" name="LEDRs">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.SwMod.desc" name="SwMod">
							<SDI name="origin">
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" name="orCat" valKind="Set"/>
								<DAI desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" name="orIdent" valKind="Set"/>
							</SDI>
							<DAI name="ctlNum" valKind="Set"/>
							<DAI name="stVal" valKind="Set"/>
							<DAI name="q" valKind="Set"/>
							<DAI name="t" valKind="Set"/>
							<DAI name="stSeld" valKind="Set"/>
							<DAI name="opRcvd" valKind="Set"/>
							<DAI name="opOk" valKind="Set"/>
							<DAI name="tOpOk" valKind="Set"/>
							<DAI name="subEna" valKind="Set"/>
							<DAI name="subVal" valKind="Set"/>
							<DAI name="subQ" valKind="Set"/>
							<DAI name="subID" valKind="Set"/>
							<DAI name="blkEna" valKind="Set"/>
							<SDI name="pulseConfig">
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" name="cmdQual" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" name="onDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" name="offDur" valKind="Set"/>
								<DAI desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" name="numPls" valKind="Set"/>
							</SDI>
							<DAI name="ctlModel" valKind="Set"/>
							<DAI name="sboTimeout" valKind="Set"/>
							<DAI name="sboClass" valKind="Set"/>
							<DAI name="operTimeout" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.InRef.desc" name="InRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.GrRef.desc" name="GrRef">
							<DAI name="setSrcRef" valKind="Set"/>
							<DAI name="setTstRef" valKind="Set"/>
							<DAI name="setSrcCB" valKind="Set"/>
							<DAI name="setTstCB" valKind="Set"/>
							<DAI name="intAddr" valKind="Set"/>
							<DAI name="tstEna" valKind="Set"/>
							<DAI name="purpose" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
						<DOI desc="IEC61850_7_4.LNGroupL::LLN0.MltLev.desc" name="MltLev">
							<DAI name="setVal" valKind="Set"/>
							<DAI name="d" valKind="Set"/>
							<DAI name="dU" valKind="Set"/>
							<DAI name="cdcName" valKind="Set"/>
							<DAI name="dataNs" valKind="Set"/>
						</DOI>
					</LN0>
					<LN lnType="LCCH$fdda05bb9c823b28" inst="1" lnClass="LCCH" prefix=""/>
					<LN lnType="LCCH$fdda05bb9c823b28" inst="2" lnClass="LCCH" prefix=""/>
					<LN lnType="LTMS$ee0e793317f781a4" inst="1" lnClass="LTMS" prefix=""/>
					<LN lnType="CALH$7c6e007a5b41e3bf" inst="1" lnClass="CALH" prefix=""/>
					<LN lnType="CALH$7c6e007a5b41e3bf" inst="2" lnClass="CALH" prefix=""/>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="AP2">
			<ServerAt apName="AP1"/>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="itci_7_4_B2007" lnClass="ITCI">
			<DO desc="IEC61850_7_4.AbstractLNsCommon::DomainLN.NamPlt.desc" name="NamPlt" type="LPL" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::DomainLN.Beh.desc" name="Beh" type="ens_BehaviourModeKind" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::DomainLN.Health.desc" name="Health" type="ens_HealthKind" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::DomainLN.Mir.desc" name="Mir" type="SPS" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::DomainLN.Mod.desc" name="Mod" type="enc_BehaviourModeKind" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::DomainLN.InRef.desc" name="InRef" type="ORG" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::StatisticsLN.ClcExp.desc" name="ClcExp" type="SPS" transient="true"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::StatisticsLN.ClcStr.desc" name="ClcStr" type="SPC" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::StatisticsLN.ClcMth.desc" name="ClcMth" type="eng_CalcMethodKind" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::StatisticsLN.ClcMod.desc" name="ClcMod" type="eng_CalcModeKind" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::StatisticsLN.ClcIntvTyp.desc" name="ClcIntvTyp" type="eng_CalcIntervalKind" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::StatisticsLN.ClcIntvPer.desc" name="ClcIntvPer" type="ING" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::StatisticsLN.NumSubIntv.desc" name="NumSubIntv" type="ING" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::StatisticsLN.ClcRfTyp.desc" name="ClcRfTyp" type="eng_CalcIntervalKind" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::StatisticsLN.ClcRfPer.desc" name="ClcRfPer" type="ING" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::StatisticsLN.ClcSrc.desc" name="ClcSrc" type="ORG" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::StatisticsLN.ClcNxtTmms.desc" name="ClcNxtTmms" type="ING" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::StatisticsLN.InSyn.desc" name="InSyn" type="ORG" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::NonProcessInterfaceLN.EEName.desc" name="EEName" type="DPL" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::NonProcessInterfaceLN.EEHealth.desc" name="EEHealth" type="ens_HealthKind" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::NonProcessInterfaceLN.OpTmh.desc" name="OpTmh" type="INS" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::NonProcessControllingEquipmentInterfaceLN.Loc.desc" name="Loc" type="SPS" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::NonProcessControllingEquipmentInterfaceLN.LocKey.desc" name="LocKey" type="SPS" transient="false"/>
			<DO desc="IEC61850_7_4.AbstractLNsCommon::NonProcessControllingEquipmentInterfaceLN.LocSta.desc" name="LocSta" type="SPC" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupI::ITCI.Alm.desc" name="Alm" type="SPS" transient="false"/>
		</LNodeType>
		<LNodeType id="lphd_7_4_B2007" lnClass="LPHD">
			<DO desc="IEC61850_7_4.LNGroupL::LPHD.PhyNam.desc" name="PhyNam" type="DPL" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LPHD.PhyHealth.desc" name="PhyHealth" type="ens_HealthKind" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LPHD.OutOv.desc" name="OutOv" type="SPS" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LPHD.Proxy.desc" name="Proxy" type="SPS" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LPHD.InOv.desc" name="InOv" type="SPS" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LPHD.OpTmh.desc" name="OpTmh" type="INS" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LPHD.NumPwrUp.desc" name="NumPwrUp" type="INS" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LPHD.WrmStr.desc" name="WrmStr" type="INS" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LPHD.WacTrg.desc" name="WacTrg" type="INS" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LPHD.PwrUp.desc" name="PwrUp" type="SPS" transient="true"/>
			<DO desc="IEC61850_7_4.LNGroupL::LPHD.PwrDn.desc" name="PwrDn" type="SPS" transient="true"/>
			<DO desc="IEC61850_7_4.LNGroupL::LPHD.PwrSupAlm.desc" name="PwrSupAlm" type="SPS" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LPHD.RsStat.desc" name="RsStat" type="SPC" transient="true"/>
			<DO desc="IEC61850_7_4.LNGroupL::LPHD.Sim.desc" name="Sim" type="SPC" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LPHD.MaxDl.desc" name="MaxDl" type="ING" transient="false"/>
		</LNodeType>
		<LNodeType id="lln0_7_4_B2007" lnClass="LLN0">
			<DO desc="IEC61850_7_4.LNGroupL::LLN0.NamPlt.desc" name="NamPlt" type="LPL" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LLN0.Beh.desc" name="Beh" type="ens_BehaviourModeKind" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LLN0.Health.desc" name="Health" type="ens_HealthKind" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LLN0.LocKey.desc" name="LocKey" type="SPS" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LLN0.Loc.desc" name="Loc" type="SPS" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LLN0.Mod.desc" name="Mod" type="enc_BehaviourModeKind" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LLN0.LocSta.desc" name="LocSta" type="SPC" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LLN0.Diag.desc" name="Diag" type="SPC" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LLN0.LEDRs.desc" name="LEDRs" type="SPC" transient="true"/>
			<DO desc="IEC61850_7_4.LNGroupL::LLN0.SwMod.desc" name="SwMod" type="SPC" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LLN0.InRef.desc" name="InRef" type="ORG" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LLN0.GrRef.desc" name="GrRef" type="ORG" transient="false"/>
			<DO desc="IEC61850_7_4.LNGroupL::LLN0.MltLev.desc" name="MltLev" type="SPG" transient="false"/>
		</LNodeType>
		<LNodeType id="XCBR$oscd$_80f49368a09a545a" lnClass="XCBR">
			<DO name="Beh" type="Beh$oscd$_e076548acda609ed" transient="false"/>
			<DO name="BlkOpn" type="BlkOpn$oscd$_f8bd52c1eed6e697" transient="false"/>
			<DO name="Loc" type="SPS_Monitor$d915d66d9e42a575" transient="false"/>
			<DO name="OpCnt" type="INS$bbaa9369107884bc" transient="false"/>
			<DO name="Pos" type="Pos$oscd$_3b2f7ee323fc5612" transient="false"/>
			<DO name="Health" type="Health$oscd$_820b2d5533f3e5a0" transient="false"/>
			<DO name="Mod" type="Mod$oscd$_efc527449bc84bd6" transient="false"/>
			<DO name="BlkCls" type="BlkOpn$oscd$_f8bd52c1eed6e697" transient="false"/>
			<DO name="LocKey" type="SPS_Monitor$d915d66d9e42a575" transient="false"/>
			<DO name="EEHealth" type="EEHealth$oscd$_820b2d5533f3e5a0" transient="false"/>
			<DO name="CBOpCap" type="CBOpCap$oscd$_c86ddc4c4a68631a" transient="false"/>
			<DO name="Dsc" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
		</LNodeType>
		<LNodeType desc="{&quot;Beh&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;InsAlm&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Blk&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;InsBlk&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;PresAlm&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Mod&quot;:{&quot;ctlModel&quot;:{&quot;direct-with-enhanced-security&quot;:{},&quot;sbo-with-enhanced-security&quot;:{},&quot;status-only&quot;:{}},&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;Oper&quot;:{&quot;Check&quot;:{},&quot;ctlNum&quot;:{},&quot;ctlVal&quot;:{},&quot;origin&quot;:{&quot;orCat&quot;:{&quot;automatic-bay&quot;:{},&quot;automatic-remote&quot;:{},&quot;automatic-station&quot;:{},&quot;bay-control&quot;:{},&quot;maintenance&quot;:{},&quot;not-supported&quot;:{},&quot;process&quot;:{},&quot;remote-control&quot;:{},&quot;station-control&quot;:{}},&quot;orIdent&quot;:{}},&quot;T&quot;:{},&quot;Test&quot;:{}}},&quot;TmpAlm&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Pres&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}},&quot;q&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Tmp&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}},&quot;q&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;db&quot;:{}}}" id="SIMG$fc6ac5dc20f4a633" lnClass="SIMG">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="InsAlm" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="Blk" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="InsBlk" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="PresAlm" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="Mod" type="Mod$aad6ca8192075381" transient="false"/>
			<DO name="TmpAlm" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="Pres" type="mag_MV$6bff313a7b959376" transient="false"/>
			<DO name="Tmp" type="Tmp$6aae00c5563f4b1d" transient="false"/>
		</LNodeType>
		<LNodeType id="SOPM$oscd$_ea06e71e6524fa76" lnClass="SOPM">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="Health" type="Health$b670de6f1b9d4ced" transient="false"/>
			<DO name="Mod" type="Mod$ee4944dee4c5d846" transient="false"/>
			<DO name="NamPlt" type="NamPlt$4ae85f5aab46d3c9" transient="false"/>
			<DO name="EnBlk" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="MotAlm" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
		</LNodeType>
		<LNodeType desc="{&quot;Beh&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;BlkCls&quot;:{&quot;ctlModel&quot;:{&quot;direct-with-enhanced-security&quot;:{},&quot;sbo-with-enhanced-security&quot;:{},&quot;status-only&quot;:{}},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;q&quot;:{},&quot;stVal&quot;:{},&quot;t&quot;:{},&quot;tOpOk&quot;:{},&quot;opRcvd&quot;:{},&quot;opOk&quot;:{},&quot;Oper&quot;:{&quot;Check&quot;:{},&quot;ctlNum&quot;:{},&quot;ctlVal&quot;:{},&quot;origin&quot;:{&quot;orCat&quot;:{&quot;automatic-bay&quot;:{},&quot;automatic-remote&quot;:{},&quot;automatic-station&quot;:{},&quot;maintenance&quot;:{},&quot;not-supported&quot;:{},&quot;bay-control&quot;:{},&quot;process&quot;:{},&quot;remote-control&quot;:{},&quot;station-control&quot;:{}},&quot;orIdent&quot;:{}},&quot;T&quot;:{},&quot;Test&quot;:{}}},&quot;BlkOpn&quot;:{&quot;ctlModel&quot;:{&quot;direct-with-enhanced-security&quot;:{},&quot;sbo-with-enhanced-security&quot;:{},&quot;status-only&quot;:{}},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;Oper&quot;:{&quot;Check&quot;:{},&quot;ctlNum&quot;:{},&quot;ctlVal&quot;:{},&quot;origin&quot;:{&quot;orCat&quot;:{&quot;automatic-bay&quot;:{},&quot;automatic-remote&quot;:{},&quot;maintenance&quot;:{},&quot;process&quot;:{},&quot;bay-control&quot;:{},&quot;automatic-station&quot;:{},&quot;not-supported&quot;:{},&quot;remote-control&quot;:{},&quot;station-control&quot;:{}},&quot;orIdent&quot;:{}},&quot;T&quot;:{},&quot;Test&quot;:{}},&quot;opOk&quot;:{},&quot;opRcvd&quot;:{},&quot;tOpOk&quot;:{},&quot;t&quot;:{},&quot;q&quot;:{},&quot;stVal&quot;:{}},&quot;Loc&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;OpCnt&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Pos&quot;:{&quot;ctlModel&quot;:{&quot;direct-with-enhanced-security&quot;:{},&quot;sbo-with-enhanced-security&quot;:{},&quot;status-only&quot;:{}},&quot;q&quot;:{},&quot;stVal&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;origin&quot;:{&quot;orCat&quot;:{&quot;automatic-bay&quot;:{},&quot;automatic-remote&quot;:{},&quot;automatic-station&quot;:{},&quot;bay-control&quot;:{},&quot;maintenance&quot;:{},&quot;not-supported&quot;:{},&quot;process&quot;:{},&quot;remote-control&quot;:{},&quot;station-control&quot;:{}},&quot;orIdent&quot;:{}},&quot;ctlNum&quot;:{},&quot;stSeld&quot;:{},&quot;opRcvd&quot;:{},&quot;opOk&quot;:{},&quot;tOpOk&quot;:{},&quot;subEna&quot;:{},&quot;subQ&quot;:{},&quot;subVal&quot;:{},&quot;subID&quot;:{},&quot;blkEna&quot;:{},&quot;pulseConfig&quot;:{&quot;cmdQual&quot;:{&quot;persistent&quot;:{},&quot;persistent-feedback&quot;:{},&quot;pulse&quot;:{}},&quot;numPls&quot;:{},&quot;offDur&quot;:{},&quot;onDur&quot;:{}}},&quot;SwTyp&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;Disconnector&quot;:{},&quot;Earthing Switch&quot;:{},&quot;High Speed Earthing Switch&quot;:{},&quot;Load Break&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Mod&quot;:{&quot;ctlModel&quot;:{&quot;direct-with-enhanced-security&quot;:{},&quot;sbo-with-enhanced-security&quot;:{},&quot;status-only&quot;:{}},&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test/blocked&quot;:{},&quot;test&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Health&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;Alarm&quot;:{},&quot;Ok&quot;:{},&quot;Warning&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;NamPlt&quot;:{&quot;swRev&quot;:{},&quot;vendor&quot;:{},&quot;configRev&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;paramRev&quot;:{},&quot;valRev&quot;:{}},&quot;EEHealth&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;Alarm&quot;:{},&quot;Ok&quot;:{},&quot;Warning&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Blk&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;LocKey&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;SwOpCap&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;Close&quot;:{},&quot;None&quot;:{},&quot;Open&quot;:{},&quot;Open and Close&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}}}" id="XSWI$866ebcf07e908466" lnClass="XSWI">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="BlkCls" type="BlkCmd$c7f9abff362a8a8b" transient="false"/>
			<DO name="BlkOpn" type="BlkCmd$c7f9abff362a8a8b" transient="false"/>
			<DO name="Loc" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="OpCnt" type="INS$dd8ac57d6e3e6d39" transient="false"/>
			<DO name="Pos" type="Pos$c5f1cb14e7c7efeb" transient="false"/>
			<DO name="SwTyp" type="SwTyp$adbbe279439961ab" transient="false"/>
			<DO name="Mod" type="Mod$1ef1bb9d83a4e3d6" transient="false"/>
			<DO name="Health" type="Health$b670de6f1b9d4ced" transient="false"/>
			<DO name="NamPlt" type="NamPlt$4ae85f5aab46d3c9" transient="false"/>
			<DO name="EEHealth" type="Health$b670de6f1b9d4ced" transient="false"/>
			<DO name="Blk" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="LocKey" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="SwOpCap" type="SwOpCap$40c7325ce5266a54" transient="false"/>
		</LNodeType>
		<LNodeType id="GAPC$oscd$_745792fbc619a362" lnClass="GAPC">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="Health" type="Health$oscd$_820b2d5533f3e5a0" transient="false"/>
			<DO name="Mod" type="Mod$oscd$_499af7b64cc4a445" transient="false"/>
			<DO name="Wrn" type="Ind$oscd$_6e1a35cfd138bc75" transient="false"/>
			<DO name="Ind" type="Ind$oscd$_6e1a35cfd138bc75" transient="false"/>
			<DO name="Alm" type="Ind$oscd$_6e1a35cfd138bc75" transient="false"/>
			<DO name="Op" type="Op$oscd$_75e45cabf46b08f7" transient="false"/>
			<DO name="DPCSO" type="DPCSO$oscd$_a87b9782d50c848a" transient="false"/>
		</LNodeType>
		<LNodeType desc="{&quot;Beh&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Health&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;Alarm&quot;:{},&quot;Ok&quot;:{},&quot;Warning&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Mod&quot;:{&quot;ctlModel&quot;:{&quot;status-only&quot;:{}},&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;GrAlm&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{},&quot;t&quot;:{}},&quot;GrInd&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{},&quot;t&quot;:{}},&quot;NamPlt&quot;:{&quot;swRev&quot;:{},&quot;vendor&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;paramRev&quot;:{},&quot;valRev&quot;:{},&quot;configRev&quot;:{}},&quot;GrWrn&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{},&quot;t&quot;:{}}}" id="CALH$7c6e007a5b41e3bf" lnClass="CALH">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="Health" type="Health$b670de6f1b9d4ced" transient="false"/>
			<DO name="Mod" type="Mod$ee4944dee4c5d846" transient="false"/>
			<DO name="GrAlm" type="SPS_Monitor$d915d66d9e42a575" transient="false"/>
			<DO name="GrInd" type="SPS_Monitor$d915d66d9e42a575" transient="false"/>
			<DO name="NamPlt" type="NamPlt$4ae85f5aab46d3c9" transient="false"/>
			<DO name="GrWrn" type="SPS_Monitor$d915d66d9e42a575" transient="false"/>
		</LNodeType>
		<LNodeType id="SIML$oscd$_c029472621e83269" lnClass="SIML">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="InsAlm" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="Health" type="Health$b670de6f1b9d4ced" transient="false"/>
			<DO name="Mod" type="Mod$ee4944dee4c5d846" transient="false"/>
			<DO name="NamPlt" type="NamPlt$4ae85f5aab46d3c9" transient="false"/>
			<DO name="GasInsTr" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="TmpAlm" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="MstWrn" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="GasInsAlm" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="InsLevMin" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
		</LNodeType>
		<LNodeType id="STMP$oscd$_6020639883470fb7" lnClass="STMP">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="Alm" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="Health" type="Health$b670de6f1b9d4ced" transient="false"/>
			<DO name="Mod" type="Mod$ee4944dee4c5d846" transient="false"/>
			<DO name="NamPlt" type="NamPlt$4ae85f5aab46d3c9" transient="false"/>
		</LNodeType>
		<LNodeType id="YLTC$oscd$_67d298657ba651c7" lnClass="YLTC">
			<DO name="Beh" type="Beh$oscd$_e076548acda609ed" transient="false"/>
			<DO name="EndPosL" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="EndPosR" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="NamPlt" type="NamPlt$5fd81c9acab82a82" transient="false"/>
			<DO name="Mod" type="Mod$oscd$_8bda82a652ba035c" transient="false"/>
			<DO name="Health" type="Health$oscd$_820b2d5533f3e5a0" transient="false"/>
			<DO name="Loc" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="LocKey" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="LocSta" type="LocSta$oscd$_d00285da7ee916b5" transient="false"/>
			<DO name="TapChg" type="TapChg$oscd$_ac85654ace124a29" transient="false"/>
			<DO name="OpCnt" type="INS$dd8ac57d6e3e6d39" transient="false"/>
			<DO name="TapPos" type="TapPos$oscd$_c685d6d43943a77f" transient="false"/>
			<DO name="LTCCycAlm" type="Ind$oscd$_6e1a35cfd138bc75" transient="false"/>
		</LNodeType>
		<LNodeType id="LCCH$fdda05bb9c823b28" lnClass="LCCH">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="ChLiv" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="Mod" type="Mod$1ef1bb9d83a4e3d6" transient="false"/>
			<DO name="Health" type="Health$b670de6f1b9d4ced" transient="false"/>
			<DO name="NamPlt" type="NamPlt$4ae85f5aab46d3c9" transient="false"/>
			<DO name="FerCh" type="INS$dd8ac57d6e3e6d39" transient="false"/>
			<DO name="RedFerCh" type="INS$dd8ac57d6e3e6d39" transient="false"/>
			<DO name="RedChLiv" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="ApNam" type="ApNam$7787fca5f08345f1" transient="false"/>
		</LNodeType>
		<LNodeType desc="{&quot;Beh&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;TmSrc&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;TmSrcTyp&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;IRIG-B&quot;:{},&quot;PTP&quot;:{},&quot;SNTP&quot;:{},&quot;Unknown&quot;:{},&quot;Substation internal&quot;:{}},&quot;t&quot;:{}},&quot;Mod&quot;:{&quot;ctlModel&quot;:{&quot;status-only&quot;:{}},&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;TmChSt&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{},&quot;t&quot;:{}},&quot;Health&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;Alarm&quot;:{},&quot;Ok&quot;:{},&quot;Warning&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}}}" id="LTMS$ee0e793317f781a4" lnClass="LTMS">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="TmSrc" type="TmSrc$0d22307dc40a2167" transient="false"/>
			<DO name="TmSrcTyp" type="TmSrcTyp$9fe686cc4de5f4a1" transient="false"/>
			<DO name="Mod" type="Mod$ee4944dee4c5d846" transient="false"/>
			<DO name="TmChSt" type="SPS_Monitor$d915d66d9e42a575" transient="false"/>
			<DO name="Health" type="Health$b670de6f1b9d4ced" transient="false"/>
		</LNodeType>
		<LNodeType desc="{&quot;Beh&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;HzRtg&quot;:{&quot;setMag&quot;:{&quot;f&quot;:{},&quot;i&quot;:{}},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;Hz&quot;:{}}},&quot;maxVal&quot;:{&quot;f&quot;:{}},&quot;minVal&quot;:{&quot;f&quot;:{}},&quot;stepSize&quot;:{&quot;f&quot;:{}}},&quot;VRtg&quot;:{&quot;setMag&quot;:{&quot;f&quot;:{},&quot;i&quot;:{}},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;maxVal&quot;:{&quot;f&quot;:{},&quot;i&quot;:{}},&quot;minVal&quot;:{&quot;f&quot;:{},&quot;i&quot;:{}},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;V&quot;:{}}},&quot;stepSize&quot;:{&quot;f&quot;:{},&quot;i&quot;:{}}},&quot;AccMeas&quot;:{&quot;setVal&quot;:{&quot;1&quot;:{},&quot;3&quot;:{},&quot;5&quot;:{},&quot;0.05&quot;:{},&quot;0.1&quot;:{},&quot;0.2&quot;:{},&quot;0.2S&quot;:{},&quot;0.5&quot;:{},&quot;0.5S&quot;:{}},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;AccPro&quot;:{&quot;setVal&quot;:{&quot;1&quot;:{},&quot;2&quot;:{},&quot;3&quot;:{},&quot;5&quot;:{},&quot;6&quot;:{},&quot;10&quot;:{}},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Health&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;Alarm&quot;:{},&quot;Ok&quot;:{},&quot;Warning&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;HoldTmms&quot;:{&quot;setVal&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;maxVal&quot;:{},&quot;minVal&quot;:{},&quot;stepSize&quot;:{},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;s&quot;:{}},&quot;multiplier&quot;:{&quot;m&quot;:{}}}},&quot;Mod&quot;:{&quot;ctlModel&quot;:{&quot;direct-with-enhanced-security&quot;:{},&quot;sbo-with-enhanced-security&quot;:{},&quot;sbo-with-normal-security&quot;:{},&quot;status-only&quot;:{}},&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;NamPlt&quot;:{&quot;swRev&quot;:{},&quot;vendor&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;configRev&quot;:{},&quot;paramRev&quot;:{},&quot;valRev&quot;:{}},&quot;Rat&quot;:{&quot;setMag&quot;:{&quot;f&quot;:{}},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;maxVal&quot;:{&quot;f&quot;:{}},&quot;minVal&quot;:{&quot;f&quot;:{}},&quot;stepSize&quot;:{&quot;f&quot;:{}},&quot;units&quot;:{&quot;SIUnit&quot;:{}}},&quot;VolSv&quot;:{&quot;instMag&quot;:{&quot;i&quot;:{},&quot;f&quot;:{}},&quot;q&quot;:{},&quot;max&quot;:{&quot;i&quot;:{},&quot;f&quot;:{}},&quot;min&quot;:{&quot;i&quot;:{},&quot;f&quot;:{}},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;t&quot;:{},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;V&quot;:{}}},&quot;sVC&quot;:{&quot;offset&quot;:{},&quot;scaleFactor&quot;:{}}},&quot;Cor&quot;:{&quot;setMag&quot;:{&quot;f&quot;:{}},&quot;maxVal&quot;:{&quot;f&quot;:{}},&quot;minVal&quot;:{&quot;f&quot;:{}},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;units&quot;:{&quot;SIUnit&quot;:{}},&quot;stepSize&quot;:{&quot;f&quot;:{}}},&quot;Clip&quot;:{&quot;setMag&quot;:{&quot;f&quot;:{}},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;maxVal&quot;:{&quot;f&quot;:{}},&quot;minVal&quot;:{&quot;f&quot;:{}},&quot;units&quot;:{&quot;SIUnit&quot;:{}},&quot;stepSize&quot;:{&quot;f&quot;:{}}},&quot;FuFail&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}}}" id="TVTR$fbfacf4ab753bbd9" lnClass="TVTR">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="HzRtg" type="HzRtg$4b94a4c17cace786" transient="false"/>
			<DO name="VRtg" type="VRtg$56c322d37a3b56c7" transient="false"/>
			<DO name="AccMeas" type="AccMeas$c7cac72fa98db2c2" transient="false"/>
			<DO name="AccPro" type="AccPro$081cd5a82fd4af4e" transient="false"/>
			<DO name="Health" type="Health$b670de6f1b9d4ced" transient="false"/>
			<DO name="HoldTmms" type="Tmms$e70959a31f4a1bb8" transient="false"/>
			<DO name="Mod" type="Mod$2a96111bde7f7f4f" transient="false"/>
			<DO name="NamPlt" type="NamPlt$4ae85f5aab46d3c9" transient="false"/>
			<DO name="Rat" type="ASG$ae25190f986764b0" transient="false"/>
			<DO name="VolSv" type="VolSv$f20d97c3d2a81834" transient="false"/>
			<DO name="Cor" type="ASG$ae25190f986764b0" transient="false"/>
			<DO name="Clip" type="ASG$ae25190f986764b0" transient="false"/>
			<DO name="FuFail" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
		</LNodeType>
		<LNodeType desc="{&quot;ARtg&quot;:{&quot;d&quot;:{},&quot;dU&quot;:{},&quot;maxVal&quot;:{&quot;f&quot;:{},&quot;i&quot;:{}},&quot;minVal&quot;:{&quot;f&quot;:{},&quot;i&quot;:{}},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;A&quot;:{}}},&quot;stepSize&quot;:{&quot;f&quot;:{},&quot;i&quot;:{}},&quot;setMag&quot;:{&quot;f&quot;:{},&quot;i&quot;:{}}},&quot;Beh&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;HzRtg&quot;:{&quot;setMag&quot;:{&quot;f&quot;:{},&quot;i&quot;:{}},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;Hz&quot;:{},&quot;&quot;:{},&quot;°C&quot;:{},&quot;1/s&quot;:{},&quot;A&quot;:{},&quot;A/V&quot;:{},&quot;A/Vs&quot;:{},&quot;A²&quot;:{},&quot;A²t&quot;:{},&quot;As&quot;:{},&quot;Bq&quot;:{},&quot;C&quot;:{},&quot;cd&quot;:{},&quot;char&quot;:{},&quot;char/s&quot;:{},&quot;cos(phi)&quot;:{},&quot;dB&quot;:{},&quot;dBm&quot;:{},&quot;deg&quot;:{},&quot;F&quot;:{},&quot;Gy&quot;:{},&quot;h&quot;:{},&quot;H&quot;:{},&quot;Hz/s&quot;:{},&quot;J&quot;:{},&quot;J/K&quot;:{},&quot;J/kg K&quot;:{},&quot;J/m²&quot;:{},&quot;J/Wh&quot;:{},&quot;K&quot;:{},&quot;K/s&quot;:{},&quot;kg&quot;:{},&quot;kg/m³&quot;:{},&quot;kgm²&quot;:{},&quot;l/s&quot;:{},&quot;Lm&quot;:{},&quot;lx&quot;:{},&quot;m&quot;:{},&quot;M&quot;:{},&quot;m/m³&quot;:{},&quot;m/s&quot;:{},&quot;m/s²&quot;:{},&quot;m²&quot;:{},&quot;m²/s&quot;:{},&quot;m³&quot;:{},&quot;m³/s&quot;:{},&quot;min&quot;:{},&quot;mol&quot;:{},&quot;N&quot;:{},&quot;ohm&quot;:{},&quot;Ohm/m&quot;:{},&quot;Pa&quot;:{},&quot;Pa/s&quot;:{},&quot;percent/s&quot;:{},&quot;phi&quot;:{},&quot;ppm&quot;:{},&quot;rad&quot;:{},&quot;rad/s&quot;:{},&quot;s&quot;:{},&quot;S&quot;:{},&quot;S/m&quot;:{},&quot;sr&quot;:{},&quot;Sv&quot;:{},&quot;T&quot;:{},&quot;V&quot;:{},&quot;V/Hz&quot;:{},&quot;V²&quot;:{},&quot;VA&quot;:{},&quot;VAh&quot;:{},&quot;VAr&quot;:{},&quot;VArh&quot;:{},&quot;Vs&quot;:{},&quot;W&quot;:{},&quot;W/m K&quot;:{},&quot;W/m²&quot;:{},&quot;W/s&quot;:{},&quot;Watts&quot;:{},&quot;Wb&quot;:{},&quot;Wh&quot;:{}}},&quot;maxVal&quot;:{&quot;f&quot;:{}},&quot;minVal&quot;:{&quot;f&quot;:{}}},&quot;Mod&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;test&quot;:{},&quot;on&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;ctlModel&quot;:{&quot;direct-with-enhanced-security&quot;:{},&quot;sbo-with-enhanced-security&quot;:{},&quot;status-only&quot;:{},&quot;sbo-with-normal-security&quot;:{}},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;NamPlt&quot;:{&quot;swRev&quot;:{},&quot;vendor&quot;:{},&quot;d&quot;:{},&quot;configRev&quot;:{},&quot;dU&quot;:{},&quot;paramRev&quot;:{},&quot;valRev&quot;:{}},&quot;AmpSv&quot;:{&quot;q&quot;:{},&quot;instMag&quot;:{&quot;i&quot;:{},&quot;f&quot;:{}},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;sVC&quot;:{&quot;offset&quot;:{},&quot;scaleFactor&quot;:{}},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;A&quot;:{}}},&quot;t&quot;:{},&quot;max&quot;:{&quot;f&quot;:{},&quot;i&quot;:{}},&quot;min&quot;:{&quot;f&quot;:{},&quot;i&quot;:{}}},&quot;Clip&quot;:{&quot;setMag&quot;:{&quot;f&quot;:{}},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;maxVal&quot;:{&quot;f&quot;:{}},&quot;minVal&quot;:{&quot;f&quot;:{}},&quot;stepSize&quot;:{&quot;f&quot;:{}},&quot;units&quot;:{&quot;SIUnit&quot;:{}}},&quot;Cor&quot;:{&quot;setMag&quot;:{&quot;f&quot;:{}},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;maxVal&quot;:{&quot;f&quot;:{}},&quot;minVal&quot;:{&quot;f&quot;:{}},&quot;units&quot;:{&quot;SIUnit&quot;:{}}},&quot;Trp&quot;:{&quot;setVal&quot;:{&quot;P&quot;:{},&quot;PR&quot;:{},&quot;PX&quot;:{},&quot;PXR&quot;:{},&quot;TPE&quot;:{},&quot;TPS&quot;:{},&quot;TPX&quot;:{},&quot;TPY&quot;:{},&quot;TPZ&quot;:{},&quot;Unknown&quot;:{}},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;ScndTmms&quot;:{&quot;setVal&quot;:{},&quot;maxVal&quot;:{},&quot;minVal&quot;:{},&quot;stepSize&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;s&quot;:{}},&quot;multiplier&quot;:{&quot;m&quot;:{}}}},&quot;AccMeas&quot;:{&quot;setVal&quot;:{&quot;1&quot;:{},&quot;3&quot;:{},&quot;5&quot;:{},&quot;0.05&quot;:{},&quot;0.1&quot;:{},&quot;0.2&quot;:{},&quot;0.2S&quot;:{},&quot;0.5&quot;:{},&quot;0.5S&quot;:{}},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;HoldTmms&quot;:{&quot;setVal&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;minVal&quot;:{},&quot;maxVal&quot;:{},&quot;stepSize&quot;:{},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;s&quot;:{}},&quot;multiplier&quot;:{&quot;m&quot;:{}}}},&quot;Rat&quot;:{&quot;setMag&quot;:{&quot;f&quot;:{}},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;units&quot;:{&quot;SIUnit&quot;:{}},&quot;minVal&quot;:{&quot;f&quot;:{}},&quot;maxVal&quot;:{&quot;f&quot;:{}},&quot;stepSize&quot;:{&quot;f&quot;:{}}},&quot;AccPro&quot;:{&quot;setVal&quot;:{&quot;1&quot;:{},&quot;2&quot;:{},&quot;3&quot;:{},&quot;5&quot;:{},&quot;6&quot;:{},&quot;10&quot;:{}},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Health&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;Alarm&quot;:{},&quot;Ok&quot;:{},&quot;Warning&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}}}" id="TCTR$0613ed205a37dae5" lnClass="TCTR">
			<DO name="ARtg" type="ARtg$f7093ca33c9591ae" transient="false"/>
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="HzRtg" type="HzRtg$cc0a6614b4ba0ef1" transient="false"/>
			<DO name="Mod" type="Mod$2a96111bde7f7f4f" transient="false"/>
			<DO name="NamPlt" type="NamPlt$4ae85f5aab46d3c9" transient="false"/>
			<DO name="AmpSv" type="AmpSv$327e6c05a52c4aaa" transient="false"/>
			<DO name="Clip" type="ASG$ae25190f986764b0" transient="false"/>
			<DO name="Cor" type="Cor$3e9048ad058b497a" transient="false"/>
			<DO name="Trp" type="Trp$5bae2f6050c031da" transient="false"/>
			<DO name="ScndTmms" type="Tmms$e70959a31f4a1bb8" transient="false"/>
			<DO name="AccMeas" type="AccMeas$c7cac72fa98db2c2" transient="false"/>
			<DO name="HoldTmms" type="Tmms$e70959a31f4a1bb8" transient="false"/>
			<DO name="Rat" type="ASG$ae25190f986764b0" transient="false"/>
			<DO name="AccPro" type="AccPro$081cd5a82fd4af4e" transient="false"/>
			<DO name="Health" type="Health$b670de6f1b9d4ced" transient="false"/>
		</LNodeType>
		<LNodeType id="MMXU$oscd$_6b5314d5df3981a7" lnClass="MMXU">
			<DO name="Beh" type="Beh$oscd$_e076548acda609ed" transient="false"/>
			<DO name="Mod" type="Mod$oscd$_8bda82a652ba035c" transient="false"/>
			<DO name="NamPlt" type="NamPlt$4ae85f5aab46d3c9" transient="false"/>
			<DO name="Health" type="Health$oscd$_820b2d5533f3e5a0" transient="false"/>
			<DO name="Blk" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="PPV" type="PPV$oscd$_06e493e45b4dfbcb" transient="false"/>
			<DO name="PhV" type="PhV$oscd$_b754bea334cba0ff" transient="false"/>
			<DO name="A" type="A$oscd$_9cc04140752df4ba" transient="false"/>
		</LNodeType>
		<LNodeType desc="{&quot;Beh&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;dU&quot;:{},&quot;d&quot;:{}},&quot;Health&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;Alarm&quot;:{},&quot;Ok&quot;:{},&quot;Warning&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Mod&quot;:{&quot;ctlModel&quot;:{&quot;status-only&quot;:{}},&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Amp&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}},&quot;q&quot;:{},&quot;t&quot;:{},&quot;range&quot;:{&quot;high&quot;:{},&quot;high-high&quot;:{},&quot;low&quot;:{},&quot;low-low&quot;:{},&quot;normal&quot;:{}},&quot;subEna&quot;:{},&quot;subMag&quot;:{&quot;f&quot;:{}},&quot;subQ&quot;:{},&quot;subID&quot;:{},&quot;db&quot;:{},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;A&quot;:{}}},&quot;zeroDb&quot;:{},&quot;rangeC&quot;:{&quot;max&quot;:{&quot;f&quot;:{}},&quot;min&quot;:{&quot;f&quot;:{}},&quot;llLim&quot;:{&quot;f&quot;:{}},&quot;lLim&quot;:{&quot;f&quot;:{}},&quot;hLim&quot;:{&quot;f&quot;:{}},&quot;hhLim&quot;:{&quot;f&quot;:{}}},&quot;dU&quot;:{},&quot;d&quot;:{}},&quot;Hz&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}},&quot;q&quot;:{},&quot;t&quot;:{},&quot;range&quot;:{&quot;high&quot;:{},&quot;high-high&quot;:{},&quot;low&quot;:{},&quot;low-low&quot;:{},&quot;normal&quot;:{}},&quot;rangeC&quot;:{&quot;max&quot;:{&quot;f&quot;:{}},&quot;min&quot;:{&quot;f&quot;:{}},&quot;hhLim&quot;:{&quot;f&quot;:{}},&quot;hLim&quot;:{&quot;f&quot;:{}},&quot;lLim&quot;:{&quot;f&quot;:{}},&quot;llLim&quot;:{&quot;f&quot;:{}}},&quot;subID&quot;:{},&quot;subQ&quot;:{},&quot;subMag&quot;:{&quot;f&quot;:{}},&quot;subEna&quot;:{},&quot;zeroDb&quot;:{},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;Hz&quot;:{}}},&quot;db&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;PwrFact&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}},&quot;q&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;db&quot;:{},&quot;range&quot;:{&quot;high&quot;:{},&quot;high-high&quot;:{},&quot;low&quot;:{},&quot;low-low&quot;:{},&quot;normal&quot;:{}},&quot;rangeC&quot;:{&quot;max&quot;:{&quot;f&quot;:{}},&quot;min&quot;:{&quot;f&quot;:{}},&quot;hhLim&quot;:{&quot;f&quot;:{}},&quot;hLim&quot;:{&quot;f&quot;:{}},&quot;lLim&quot;:{&quot;f&quot;:{}},&quot;llLim&quot;:{&quot;f&quot;:{}}},&quot;subEna&quot;:{},&quot;subID&quot;:{},&quot;subMag&quot;:{&quot;f&quot;:{}},&quot;subQ&quot;:{},&quot;zeroDb&quot;:{}},&quot;Vol&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}},&quot;q&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;db&quot;:{},&quot;dU&quot;:{},&quot;range&quot;:{&quot;high&quot;:{},&quot;high-high&quot;:{},&quot;low&quot;:{},&quot;low-low&quot;:{},&quot;normal&quot;:{}},&quot;rangeC&quot;:{&quot;max&quot;:{&quot;f&quot;:{}},&quot;min&quot;:{&quot;f&quot;:{}},&quot;hhLim&quot;:{&quot;f&quot;:{}},&quot;hLim&quot;:{&quot;f&quot;:{}},&quot;lLim&quot;:{&quot;f&quot;:{}},&quot;llLim&quot;:{&quot;f&quot;:{}}},&quot;subEna&quot;:{},&quot;subID&quot;:{},&quot;subMag&quot;:{&quot;f&quot;:{}},&quot;subQ&quot;:{},&quot;zeroDb&quot;:{},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;V&quot;:{}}}},&quot;VolAmp&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}},&quot;q&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;db&quot;:{},&quot;dU&quot;:{},&quot;range&quot;:{&quot;high&quot;:{},&quot;high-high&quot;:{},&quot;low&quot;:{},&quot;low-low&quot;:{},&quot;normal&quot;:{}},&quot;rangeC&quot;:{&quot;max&quot;:{&quot;f&quot;:{}},&quot;min&quot;:{&quot;f&quot;:{}},&quot;hhLim&quot;:{&quot;f&quot;:{}},&quot;hLim&quot;:{&quot;f&quot;:{}},&quot;lLim&quot;:{&quot;f&quot;:{}},&quot;llLim&quot;:{&quot;f&quot;:{}}},&quot;subID&quot;:{},&quot;subEna&quot;:{},&quot;subMag&quot;:{&quot;f&quot;:{}},&quot;subQ&quot;:{},&quot;zeroDb&quot;:{},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;VA&quot;:{}}}},&quot;VolAmpr&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}},&quot;q&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;db&quot;:{},&quot;dU&quot;:{},&quot;range&quot;:{&quot;high&quot;:{},&quot;low&quot;:{},&quot;high-high&quot;:{},&quot;low-low&quot;:{},&quot;normal&quot;:{}},&quot;rangeC&quot;:{&quot;max&quot;:{&quot;f&quot;:{}},&quot;min&quot;:{&quot;f&quot;:{}},&quot;hhLim&quot;:{&quot;f&quot;:{}},&quot;hLim&quot;:{&quot;f&quot;:{}},&quot;lLim&quot;:{&quot;f&quot;:{}},&quot;llLim&quot;:{&quot;f&quot;:{}}},&quot;subEna&quot;:{},&quot;subMag&quot;:{&quot;f&quot;:{}},&quot;subID&quot;:{},&quot;subQ&quot;:{},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;VAr&quot;:{}}},&quot;zeroDb&quot;:{}},&quot;Watt&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}},&quot;q&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;db&quot;:{},&quot;dU&quot;:{},&quot;range&quot;:{&quot;high&quot;:{},&quot;high-high&quot;:{},&quot;low&quot;:{},&quot;low-low&quot;:{},&quot;normal&quot;:{}},&quot;rangeC&quot;:{&quot;max&quot;:{&quot;f&quot;:{}},&quot;min&quot;:{&quot;f&quot;:{}},&quot;hhLim&quot;:{&quot;f&quot;:{}},&quot;hLim&quot;:{&quot;f&quot;:{}},&quot;lLim&quot;:{&quot;f&quot;:{}},&quot;llLim&quot;:{&quot;f&quot;:{}}},&quot;subEna&quot;:{},&quot;subID&quot;:{},&quot;subMag&quot;:{&quot;f&quot;:{}},&quot;subQ&quot;:{},&quot;zeroDb&quot;:{},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;W&quot;:{}}}}}" id="MMXN$3abc67770daf97ea" lnClass="MMXN">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="Health" type="Health$b670de6f1b9d4ced" transient="false"/>
			<DO name="Mod" type="Mod$ee4944dee4c5d846" transient="false"/>
			<DO name="Amp" type="Amp$630bee556f77c032" transient="false"/>
			<DO name="Hz" type="Hz$fc0bf1dab3ad1a30" transient="false"/>
			<DO name="PwrFact" type="PwrFact$7cdcd36b6163d894" transient="false"/>
			<DO name="Vol" type="Vol$1f7bececa40c46ab" transient="false"/>
			<DO name="VolAmp" type="VolAmp$6e57584a4e5e65e4" transient="false"/>
			<DO name="VolAmpr" type="VolAmpr$9fb98bfd304a820c" transient="false"/>
			<DO name="Watt" type="Watt$e4002dd95aca5413" transient="false"/>
		</LNodeType>
		<LNodeType id="CSWI$oscd$_abe9e5642aa52655" lnClass="CSWI">
			<DO name="Beh" type="Beh$oscd$_e076548acda609ed" transient="false"/>
			<DO name="Pos" type="Pos$oscd$_70ba11d8631c0534" transient="false"/>
			<DO name="Mod" type="Mod$oscd$_66a84612f4e7fbc0" transient="false"/>
			<DO name="Health" type="Health$oscd$_820b2d5533f3e5a0" transient="false"/>
			<DO name="Loc" type="SPS_Monitor$d915d66d9e42a575" transient="false"/>
			<DO name="LocKey" type="SPS_Monitor$d915d66d9e42a575" transient="false"/>
			<DO name="LocSta" type="LocSta$oscd$_902734e6b9ac5d60" transient="false"/>
			<DO name="OpCls" type="OpOpn$oscd$_c3835e2ce01fcc49" transient="false"/>
			<DO name="OpOpn" type="OpOpn$oscd$_c3835e2ce01fcc49" transient="false"/>
			<DO name="SelCls" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="SelOpn" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="CmdBlk" type="CmdBlk$oscd$_b03bcbda8359a733" transient="false"/>
		</LNodeType>
		<LNodeType desc="{&quot;Beh&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;test&quot;:{},&quot;on&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;EnaCls&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;EnaOpn&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Health&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;Alarm&quot;:{},&quot;Ok&quot;:{},&quot;Warning&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Mod&quot;:{&quot;ctlModel&quot;:{&quot;direct-with-normal-security&quot;:{},&quot;sbo-with-enhanced-security&quot;:{},&quot;status-only&quot;:{}},&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;ctlNum&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;origin&quot;:{&quot;orCat&quot;:{&quot;automatic-bay&quot;:{},&quot;automatic-remote&quot;:{},&quot;automatic-station&quot;:{},&quot;bay-control&quot;:{},&quot;maintenance&quot;:{},&quot;not-supported&quot;:{},&quot;process&quot;:{},&quot;remote-control&quot;:{},&quot;station-control&quot;:{}},&quot;orIdent&quot;:{}}}}" id="CILO$1f28a3769ef841a9" lnClass="CILO">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="EnaCls" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="EnaOpn" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="Health" type="Health$b670de6f1b9d4ced" transient="false"/>
			<DO name="Mod" type="Mod$aa6f8c5c55c9b059" transient="false"/>
		</LNodeType>
		<LNodeType id="LPHD$oscd$_cc7698e8ee61fb71" lnClass="LPHD">
			<DO name="PhyHealth" type="Health$oscd$_820b2d5533f3e5a0" transient="false"/>
			<DO name="PhyNam" type="PhyNam$1f70136638f10711" transient="false"/>
			<DO name="Proxy" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="NamPlt" type="NamPlt$5fd81c9acab82a82" transient="false"/>
			<DO name="PwrUp" type="SPS_Monitor$d915d66d9e42a575" transient="false"/>
			<DO name="Sim" type="Sim$oscd$_8f731106eeacc446" transient="false"/>
			<DO name="OpTmh" type="OpTmh$oscd$_43df2dbc81a93013" transient="false"/>
		</LNodeType>
		<LNodeType id="LLN0$oscd$_72a1a36f04dd9362" lnClass="LLN0">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="Health" type="Health$oscd$_820b2d5533f3e5a0" transient="false"/>
			<DO name="Mod" type="Mod$oscd$_66a84612f4e7fbc0" transient="false"/>
			<DO name="GrRef" type="GrRef$bcc944f7219fd37e" transient="false"/>
			<DO name="Loc" type="Ind$oscd$_6e1a35cfd138bc75" transient="false"/>
		</LNodeType>
		<LNodeType id="ATCC$oscd$_78818cc119336be6" lnClass="ATCC">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="Health" type="Health$b670de6f1b9d4ced" transient="false"/>
			<DO name="Mod" type="Mod$oscd$_360957c6a5640674" transient="false"/>
			<DO name="NamPlt" type="NamPlt$4ae85f5aab46d3c9" transient="false"/>
			<DO name="TapChg" type="TapChg$oscd$_bff2c6aa1206566b" transient="false"/>
		</LNodeType>
		<LNodeType desc="{&quot;Beh&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Health&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;Alarm&quot;:{},&quot;Warning&quot;:{},&quot;Ok&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Str&quot;:{&quot;dirGeneral&quot;:{&quot;backward&quot;:{},&quot;both&quot;:{},&quot;forward&quot;:{},&quot;unknown&quot;:{}},&quot;general&quot;:{},&quot;q&quot;:{},&quot;t&quot;:{},&quot;dirNeut&quot;:{&quot;backward&quot;:{},&quot;forward&quot;:{},&quot;unknown&quot;:{}},&quot;dirPhsA&quot;:{&quot;backward&quot;:{},&quot;forward&quot;:{},&quot;unknown&quot;:{}},&quot;dirPhsB&quot;:{&quot;forward&quot;:{},&quot;backward&quot;:{},&quot;unknown&quot;:{}},&quot;dirPhsC&quot;:{&quot;backward&quot;:{},&quot;forward&quot;:{},&quot;unknown&quot;:{}},&quot;phsA&quot;:{},&quot;neut&quot;:{},&quot;phsB&quot;:{},&quot;phsC&quot;:{}},&quot;Mod&quot;:{&quot;ctlModel&quot;:{&quot;status-only&quot;:{}},&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Op&quot;:{&quot;general&quot;:{},&quot;q&quot;:{},&quot;t&quot;:{},&quot;neut&quot;:{},&quot;phsA&quot;:{},&quot;phsB&quot;:{},&quot;phsC&quot;:{}}}" id="PTRC$99faccb534475de6" lnClass="PTRC">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="Health" type="Health$b670de6f1b9d4ced" transient="false"/>
			<DO name="Str" type="Str$ef49607d004fd244" transient="false"/>
			<DO name="Mod" type="Mod$ee4944dee4c5d846" transient="false"/>
			<DO name="Op" type="Op$3e2b46f5d4e4f114" transient="false"/>
		</LNodeType>
		<LNodeType id="RFLO$oscd$_dcbd8a41f110f7eb" lnClass="RFLO">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="Health" type="Health$b670de6f1b9d4ced" transient="false"/>
			<DO name="Mod" type="Mod$ee4944dee4c5d846" transient="false"/>
			<DO name="NamPlt" type="NamPlt$4ae85f5aab46d3c9" transient="false"/>
			<DO name="FltZ" type="FltZ$oscd$_9b35af3b3463dd46" transient="false"/>
		</LNodeType>
		<LNodeType id="RBRF$d3e40b51841dd09e" lnClass="RBRF">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="Health" type="Health$b670de6f1b9d4ced" transient="false"/>
			<DO name="Mod" type="Mod$67962ba21e9c3be5" transient="false"/>
			<DO name="Blk" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="Str" type="Str$0bfa65212effac3e" transient="false"/>
			<DO name="OpEx" type="Op$ec9bf2afe16f3ffa" transient="false"/>
			<DO name="OpIn" type="Op$ec9bf2afe16f3ffa" transient="false"/>
		</LNodeType>
		<LNodeType desc="{&quot;Beh&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;dU&quot;:{},&quot;d&quot;:{}},&quot;Op&quot;:{&quot;general&quot;:{},&quot;q&quot;:{},&quot;t&quot;:{},&quot;neut&quot;:{},&quot;phsA&quot;:{},&quot;phsB&quot;:{},&quot;phsC&quot;:{}},&quot;Mod&quot;:{&quot;ctlModel&quot;:{&quot;status-only&quot;:{}},&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test/blocked&quot;:{},&quot;test&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Str&quot;:{&quot;dirGeneral&quot;:{&quot;backward&quot;:{},&quot;both&quot;:{},&quot;forward&quot;:{},&quot;unknown&quot;:{}},&quot;general&quot;:{},&quot;q&quot;:{},&quot;t&quot;:{},&quot;dirNeut&quot;:{&quot;backward&quot;:{},&quot;forward&quot;:{},&quot;unknown&quot;:{}},&quot;dirPhsA&quot;:{&quot;backward&quot;:{},&quot;forward&quot;:{},&quot;unknown&quot;:{}},&quot;dirPhsB&quot;:{&quot;backward&quot;:{},&quot;forward&quot;:{},&quot;unknown&quot;:{}},&quot;dirPhsC&quot;:{&quot;forward&quot;:{},&quot;unknown&quot;:{},&quot;backward&quot;:{}},&quot;neut&quot;:{},&quot;phsA&quot;:{},&quot;phsB&quot;:{},&quot;phsC&quot;:{}},&quot;Health&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;Alarm&quot;:{},&quot;Ok&quot;:{},&quot;Warning&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}}}" id="PDIF$7c469fa2b3b8d2a6" lnClass="PDIF">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="Op" type="Op$3e2b46f5d4e4f114" transient="false"/>
			<DO name="Mod" type="Mod$ee4944dee4c5d846" transient="false"/>
			<DO name="Str" type="Str$ef49607d004fd244" transient="false"/>
			<DO name="Health" type="Health$b670de6f1b9d4ced" transient="false"/>
		</LNodeType>
		<LNodeType desc="{&quot;Beh&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test/blocked&quot;:{},&quot;test&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Op&quot;:{&quot;general&quot;:{},&quot;q&quot;:{},&quot;t&quot;:{},&quot;phsA&quot;:{},&quot;phsB&quot;:{},&quot;phsC&quot;:{},&quot;neut&quot;:{}},&quot;Str&quot;:{&quot;dirGeneral&quot;:{&quot;backward&quot;:{},&quot;both&quot;:{},&quot;forward&quot;:{},&quot;unknown&quot;:{}},&quot;general&quot;:{},&quot;q&quot;:{},&quot;t&quot;:{},&quot;dirNeut&quot;:{&quot;backward&quot;:{},&quot;forward&quot;:{},&quot;unknown&quot;:{}},&quot;dirPhsA&quot;:{&quot;backward&quot;:{},&quot;forward&quot;:{},&quot;unknown&quot;:{}},&quot;dirPhsB&quot;:{&quot;backward&quot;:{},&quot;forward&quot;:{},&quot;unknown&quot;:{}},&quot;dirPhsC&quot;:{&quot;backward&quot;:{},&quot;forward&quot;:{},&quot;unknown&quot;:{}},&quot;neut&quot;:{},&quot;phsA&quot;:{},&quot;phsB&quot;:{},&quot;phsC&quot;:{}},&quot;Health&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;Alarm&quot;:{},&quot;Ok&quot;:{},&quot;Warning&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Mod&quot;:{&quot;ctlModel&quot;:{&quot;status-only&quot;:{}},&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}}}" id="PTOC$2423a09d604ab718" lnClass="PTOC">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="Op" type="Op$3e2b46f5d4e4f114" transient="false"/>
			<DO name="Str" type="Str$ef49607d004fd244" transient="false"/>
			<DO name="Health" type="Health$b670de6f1b9d4ced" transient="false"/>
			<DO name="Mod" type="Mod$ee4944dee4c5d846" transient="false"/>
		</LNodeType>
		<LNodeType desc="{&quot;Beh&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Str&quot;:{&quot;dirGeneral&quot;:{&quot;backward&quot;:{},&quot;both&quot;:{},&quot;forward&quot;:{},&quot;unknown&quot;:{}},&quot;general&quot;:{},&quot;q&quot;:{},&quot;t&quot;:{},&quot;dirNeut&quot;:{&quot;backward&quot;:{},&quot;forward&quot;:{},&quot;unknown&quot;:{}},&quot;dirPhsA&quot;:{&quot;backward&quot;:{},&quot;forward&quot;:{},&quot;unknown&quot;:{}},&quot;dirPhsB&quot;:{&quot;backward&quot;:{},&quot;forward&quot;:{},&quot;unknown&quot;:{}},&quot;dirPhsC&quot;:{&quot;backward&quot;:{},&quot;forward&quot;:{},&quot;unknown&quot;:{}},&quot;neut&quot;:{},&quot;phsA&quot;:{},&quot;phsB&quot;:{},&quot;phsC&quot;:{}},&quot;Health&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;Alarm&quot;:{},&quot;Ok&quot;:{},&quot;Warning&quot;:{}},&quot;t&quot;:{},&quot;dU&quot;:{},&quot;d&quot;:{}},&quot;Mod&quot;:{&quot;ctlModel&quot;:{&quot;status-only&quot;:{}},&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Op&quot;:{&quot;general&quot;:{},&quot;q&quot;:{},&quot;t&quot;:{},&quot;neut&quot;:{},&quot;phsA&quot;:{},&quot;phsB&quot;:{},&quot;phsC&quot;:{}}}" id="PTOV$8b5af406f46c0484" lnClass="PTOV">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="Str" type="Str$ef49607d004fd244" transient="false"/>
			<DO name="Health" type="Health$b670de6f1b9d4ced" transient="false"/>
			<DO name="Mod" type="Mod$ee4944dee4c5d846" transient="false"/>
			<DO name="Op" type="Op$3e2b46f5d4e4f114" transient="false"/>
		</LNodeType>
		<LNodeType id="PSOF$oscd$_fcb7c7491e1dc041" lnClass="PSOF">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="Op" type="Op$3e2b46f5d4e4f114" transient="false"/>
			<DO name="Health" type="Health$b670de6f1b9d4ced" transient="false"/>
			<DO name="Mod" type="Mod$ee4944dee4c5d846" transient="false"/>
			<DO name="OpAccEx" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
		</LNodeType>
		<LNodeType desc="{&quot;Beh&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Mod&quot;:{&quot;ctlModel&quot;:{&quot;direct-with-enhanced-security&quot;:{},&quot;sbo-with-enhanced-security&quot;:{},&quot;status-only&quot;:{}},&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;NamPlt&quot;:{&quot;swRev&quot;:{},&quot;vendor&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;paramRev&quot;:{},&quot;valRev&quot;:{},&quot;configRev&quot;:{}},&quot;Health&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;Alarm&quot;:{},&quot;Ok&quot;:{},&quot;Warning&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;Blk&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}},&quot;PPV&quot;:{&quot;d&quot;:{},&quot;dU&quot;:{},&quot;phsAB&quot;:{&quot;cVal&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}}},&quot;q&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;instCVal&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}}},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;V&quot;:{}},&quot;multiplier&quot;:{&quot;k&quot;:{}}},&quot;db&quot;:{},&quot;dbRef&quot;:{},&quot;range&quot;:{&quot;high&quot;:{},&quot;high-high&quot;:{},&quot;low&quot;:{},&quot;low-low&quot;:{},&quot;normal&quot;:{}},&quot;subCVal&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}}},&quot;subEna&quot;:{},&quot;subID&quot;:{},&quot;subQ&quot;:{},&quot;rangeC&quot;:{&quot;max&quot;:{&quot;f&quot;:{}},&quot;min&quot;:{&quot;f&quot;:{}},&quot;lLim&quot;:{&quot;f&quot;:{}},&quot;hLim&quot;:{&quot;f&quot;:{}},&quot;hhLim&quot;:{&quot;f&quot;:{}},&quot;llLim&quot;:{&quot;f&quot;:{}}}},&quot;phsBC&quot;:{&quot;cVal&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}}},&quot;q&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;db&quot;:{},&quot;dU&quot;:{},&quot;dbRef&quot;:{},&quot;instCVal&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}}},&quot;range&quot;:{&quot;high&quot;:{},&quot;high-high&quot;:{},&quot;low&quot;:{},&quot;low-low&quot;:{},&quot;normal&quot;:{}},&quot;rangeC&quot;:{&quot;max&quot;:{&quot;f&quot;:{}},&quot;min&quot;:{&quot;f&quot;:{}},&quot;hhLim&quot;:{&quot;f&quot;:{}},&quot;hLim&quot;:{&quot;f&quot;:{}},&quot;lLim&quot;:{&quot;f&quot;:{}},&quot;llLim&quot;:{&quot;f&quot;:{}}},&quot;subCVal&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}}},&quot;subEna&quot;:{},&quot;subID&quot;:{},&quot;subQ&quot;:{},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;V&quot;:{}},&quot;multiplier&quot;:{&quot;k&quot;:{}}}},&quot;phsCA&quot;:{&quot;cVal&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}}},&quot;q&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;db&quot;:{},&quot;dbRef&quot;:{},&quot;dU&quot;:{},&quot;range&quot;:{&quot;high&quot;:{},&quot;low&quot;:{},&quot;low-low&quot;:{},&quot;high-high&quot;:{},&quot;normal&quot;:{}},&quot;rangeC&quot;:{&quot;max&quot;:{&quot;f&quot;:{}},&quot;min&quot;:{&quot;f&quot;:{}},&quot;hhLim&quot;:{&quot;f&quot;:{}},&quot;hLim&quot;:{&quot;f&quot;:{}},&quot;lLim&quot;:{&quot;f&quot;:{}},&quot;llLim&quot;:{&quot;f&quot;:{}}},&quot;subEna&quot;:{},&quot;subID&quot;:{},&quot;subQ&quot;:{},&quot;subCVal&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}}},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;V&quot;:{}},&quot;multiplier&quot;:{&quot;k&quot;:{}}}}},&quot;PhV&quot;:{&quot;d&quot;:{},&quot;dU&quot;:{},&quot;phsA&quot;:{&quot;cVal&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}}},&quot;q&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{},&quot;db&quot;:{},&quot;dbRef&quot;:{},&quot;range&quot;:{&quot;high&quot;:{},&quot;high-high&quot;:{},&quot;low&quot;:{},&quot;normal&quot;:{},&quot;low-low&quot;:{}},&quot;rangeAngC&quot;:{&quot;max&quot;:{&quot;f&quot;:{}},&quot;min&quot;:{&quot;f&quot;:{}},&quot;hhLim&quot;:{&quot;f&quot;:{}},&quot;hLim&quot;:{&quot;f&quot;:{}},&quot;lLim&quot;:{&quot;f&quot;:{}},&quot;llLim&quot;:{&quot;f&quot;:{}}},&quot;subEna&quot;:{},&quot;subID&quot;:{},&quot;subQ&quot;:{},&quot;subCVal&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}}},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;V&quot;:{}},&quot;multiplier&quot;:{&quot;k&quot;:{}}}},&quot;phsB&quot;:{&quot;cVal&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}}},&quot;q&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;db&quot;:{},&quot;dbRef&quot;:{},&quot;dU&quot;:{},&quot;range&quot;:{&quot;high&quot;:{},&quot;high-high&quot;:{},&quot;low&quot;:{},&quot;low-low&quot;:{},&quot;normal&quot;:{}},&quot;rangeC&quot;:{&quot;max&quot;:{&quot;f&quot;:{}},&quot;min&quot;:{&quot;f&quot;:{}},&quot;hhLim&quot;:{&quot;f&quot;:{}},&quot;hLim&quot;:{&quot;f&quot;:{}},&quot;lLim&quot;:{&quot;f&quot;:{}},&quot;llLim&quot;:{&quot;f&quot;:{}}},&quot;subID&quot;:{},&quot;subEna&quot;:{},&quot;subCVal&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}}},&quot;subQ&quot;:{},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;V&quot;:{}},&quot;multiplier&quot;:{&quot;k&quot;:{}}}},&quot;phsC&quot;:{&quot;cVal&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}}},&quot;q&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;db&quot;:{},&quot;dU&quot;:{},&quot;dbRef&quot;:{},&quot;range&quot;:{&quot;high&quot;:{},&quot;high-high&quot;:{},&quot;low&quot;:{},&quot;low-low&quot;:{},&quot;normal&quot;:{}},&quot;rangeC&quot;:{&quot;max&quot;:{&quot;f&quot;:{}},&quot;min&quot;:{&quot;f&quot;:{}},&quot;hhLim&quot;:{&quot;f&quot;:{}},&quot;hLim&quot;:{&quot;f&quot;:{}},&quot;lLim&quot;:{&quot;f&quot;:{}},&quot;llLim&quot;:{&quot;f&quot;:{}}},&quot;subCVal&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}}},&quot;subEna&quot;:{},&quot;subQ&quot;:{},&quot;subID&quot;:{},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;V&quot;:{}},&quot;multiplier&quot;:{&quot;k&quot;:{}}}}},&quot;A&quot;:{&quot;d&quot;:{},&quot;dU&quot;:{},&quot;phsA&quot;:{&quot;cVal&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}}},&quot;q&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;db&quot;:{},&quot;dU&quot;:{},&quot;zeroDb&quot;:{},&quot;range&quot;:{&quot;high&quot;:{},&quot;high-high&quot;:{},&quot;low&quot;:{},&quot;low-low&quot;:{},&quot;normal&quot;:{}},&quot;rangeC&quot;:{&quot;max&quot;:{&quot;f&quot;:{}},&quot;min&quot;:{&quot;f&quot;:{}},&quot;hhLim&quot;:{&quot;f&quot;:{}},&quot;hLim&quot;:{&quot;f&quot;:{}},&quot;lLim&quot;:{&quot;f&quot;:{}},&quot;llLim&quot;:{&quot;f&quot;:{}}},&quot;subCVal&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}}},&quot;subEna&quot;:{},&quot;subID&quot;:{},&quot;subQ&quot;:{},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;A&quot;:{}}}},&quot;phsB&quot;:{&quot;cVal&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}}},&quot;q&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;db&quot;:{},&quot;dU&quot;:{},&quot;dbRef&quot;:{},&quot;range&quot;:{&quot;high&quot;:{},&quot;high-high&quot;:{},&quot;low&quot;:{},&quot;low-low&quot;:{},&quot;normal&quot;:{}},&quot;rangeC&quot;:{&quot;max&quot;:{&quot;f&quot;:{}},&quot;min&quot;:{&quot;f&quot;:{}},&quot;hhLim&quot;:{&quot;f&quot;:{}},&quot;hLim&quot;:{&quot;f&quot;:{}},&quot;lLim&quot;:{&quot;f&quot;:{}},&quot;llLim&quot;:{&quot;f&quot;:{}}},&quot;subCVal&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}}},&quot;subEna&quot;:{},&quot;subID&quot;:{},&quot;subQ&quot;:{},&quot;zeroDb&quot;:{},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;A&quot;:{}}}},&quot;phsC&quot;:{&quot;cVal&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}}},&quot;q&quot;:{},&quot;t&quot;:{},&quot;d&quot;:{},&quot;db&quot;:{},&quot;dU&quot;:{},&quot;dbRef&quot;:{},&quot;range&quot;:{&quot;high&quot;:{},&quot;high-high&quot;:{},&quot;low&quot;:{},&quot;low-low&quot;:{},&quot;normal&quot;:{}},&quot;rangeC&quot;:{&quot;max&quot;:{&quot;f&quot;:{}},&quot;min&quot;:{&quot;f&quot;:{}},&quot;hhLim&quot;:{&quot;f&quot;:{}},&quot;hLim&quot;:{&quot;f&quot;:{}},&quot;lLim&quot;:{&quot;f&quot;:{}},&quot;llLim&quot;:{&quot;f&quot;:{}}},&quot;subEna&quot;:{},&quot;subCVal&quot;:{&quot;mag&quot;:{&quot;f&quot;:{}}},&quot;subID&quot;:{},&quot;subQ&quot;:{},&quot;zeroDb&quot;:{},&quot;units&quot;:{&quot;SIUnit&quot;:{&quot;A&quot;:{}}}}}}" id="MMXU$63d938ac3d997441" lnClass="MMXU">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
			<DO name="Mod" type="Mod$1ef1bb9d83a4e3d6" transient="false"/>
			<DO name="NamPlt" type="NamPlt$4ae85f5aab46d3c9" transient="false"/>
			<DO name="Health" type="Health$b670de6f1b9d4ced" transient="false"/>
			<DO name="Blk" type="SPS_general$c8bbbc9b442f4611" transient="false"/>
			<DO name="PPV" type="PPV$a2d5232c792dcb9a" transient="false"/>
			<DO name="PhV" type="PhV$fc2a6073eaffad2c" transient="false"/>
			<DO name="A" type="A$cbc833c39cdfbf5b" transient="false"/>
		</LNodeType>
		<LNodeType id="ABBRTU500_1_Ed2_Rev1_LPHD" iedType="RTU560_1" lnClass="LPHD">
			<DO name="PhyNam" type="ABBRTU500_1_Ed2_Rev1_tcDPL"/>
			<DO name="PhyHealth" type="ABBRTU500_1_Ed2_Rev1_tcHealth"/>
			<DO name="Proxy" type="ABBRTU500_1_Ed2_Rev1_tcSPS"/>
		</LNodeType>
		<LNodeType id="ABBRTU500_1_Ed2_Rev1_ITCI" iedType="RTU560_1" lnClass="ITCI">
			<DO name="Beh" type="ABBRTU500_1_Ed2_Rev1_tcBeh"/>
		</LNodeType>
		<LNodeType id="ABBRTU500_1_Ed2_Rev1_LTMS" iedType="RTU560_1" lnClass="LTMS">
			<DO name="Beh" type="ABBRTU500_1_Ed2_Rev1_tcBeh"/>
			<DO name="TmSrc" type="ABBRTU500_1_Ed2_Rev1_tcVSS"/>
			<DO name="TmSyn" type="ABBRTU500_1_Ed2_Rev1_tcTmSyn"/>
			<DO name="TmChSt1" type="ABBRTU500_1_Ed2_Rev1_tcSPS"/>
		</LNodeType>
		<LNodeType id="ABBRTU500_1_Ed2_Rev1_LCCH" iedType="RTU560_1" lnClass="LCCH">
			<DO name="Beh" type="ABBRTU500_1_Ed2_Rev1_tcBeh"/>
			<DO name="ChLiv" type="ABBRTU500_1_Ed2_Rev1_tcSPS"/>
			<DO name="RedChLiv" type="ABBRTU500_1_Ed2_Rev1_tcSPS"/>
			<DO name="FerCh" type="ABBRTU500_1_Ed2_Rev1_tcINS"/>
			<DO name="RedFerCh" type="ABBRTU500_1_Ed2_Rev1_tcINS"/>
		</LNodeType>
		<LNodeType id="ABBRTU500_1_Ed2_Rev1_LLN0" iedType="RTU560_1" lnClass="LLN0">
			<DO name="Mod" type="ABBRTU500_1_Ed2_Rev1_tcROMod"/>
			<DO name="Beh" type="ABBRTU500_1_Ed2_Rev1_tcBeh"/>
			<DO name="Health" type="ABBRTU500_1_Ed2_Rev1_tcHealth"/>
			<DO name="NamPlt" type="ABBRTU500_1_Ed2_Rev1_tcLPL_LLN0"/>
			<DO name="Loc" type="ABBRTU500_1_Ed2_Rev1_tcSPS"/>
			<DO name="LocSta" type="ABBRTU500_1_Ed2_Rev1_tcSPC"/>
		</LNodeType>
		<LNodeType desc="{&quot;Beh&quot;:{&quot;q&quot;:{},&quot;stVal&quot;:{&quot;blocked&quot;:{},&quot;off&quot;:{},&quot;on&quot;:{},&quot;test&quot;:{},&quot;test/blocked&quot;:{}},&quot;t&quot;:{},&quot;d&quot;:{},&quot;dU&quot;:{}}}" id="IHMI$30380665cfbdd920" lnClass="IHMI">
			<DO name="Beh" type="Beh$7328e7f04a35d8a8" transient="false"/>
		</LNodeType>
		<DOType id="LPL" cdc="LPL">
			<DA bType="INT32" name="paramRev" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="INT32" name="valRev" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="VisString255" name="vendor" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="swRev" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="ldNs" dchg="false" dupd="false" fc="EX" qchg="false"/>
			<DA bType="VisString255" name="lnNs" dchg="false" dupd="false" fc="EX" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="configRev" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="cdcName" dchg="false" dupd="false" fc="EX" qchg="false"/>
			<DA bType="VisString255" name="dataNs" dchg="false" dupd="false" fc="EX" qchg="false"/>
		</DOType>
		<DOType id="ens_BehaviourModeKind" cdc="ENS">
			<DA bType="Enum" name="stVal" type="BehaviourModeKind" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Enum" name="subVal" type="BehaviourModeKind" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="BOOLEAN" name="blkEna" dchg="false" dupd="false" fc="BL" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="cdcName" dchg="false" dupd="false" fc="EX" qchg="false"/>
			<DA bType="VisString255" name="dataNs" dchg="false" dupd="false" fc="EX" qchg="false"/>
		</DOType>
		<DOType id="ens_HealthKind" cdc="ENS">
			<DA bType="Enum" name="stVal" type="HealthKind" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Enum" name="subVal" type="HealthKind" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="BOOLEAN" name="blkEna" dchg="false" dupd="false" fc="BL" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="cdcName" dchg="false" dupd="false" fc="EX" qchg="false"/>
			<DA bType="VisString255" name="dataNs" dchg="false" dupd="false" fc="EX" qchg="false"/>
		</DOType>
		<DOType id="SPS" cdc="SPS">
			<DA bType="BOOLEAN" name="stVal" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="BOOLEAN" name="subVal" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="BOOLEAN" name="blkEna" dchg="false" dupd="false" fc="BL" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="cdcName" dchg="false" dupd="false" fc="EX" qchg="false"/>
			<DA bType="VisString255" name="dataNs" dchg="false" dupd="false" fc="EX" qchg="false"/>
		</DOType>
		<DOType id="enc_BehaviourModeKind" cdc="ENC">
			<DA bType="VisString129" name="SBO" dchg="false" dupd="false" fc="CO" qchg="false"/>
			<DA bType="Struct" name="SBOw" type="SBOw_Beh_Mod" dchg="false" dupd="false" fc="CO" qchg="false"/>
			<DA bType="Struct" name="Oper" type="Oper_Beh_Mod" dchg="false" dupd="false" fc="CO" qchg="false"/>
			<DA bType="Struct" name="Cancel" type="Cancel_Beh_Mod" dchg="false" dupd="false" fc="CO" qchg="false"/>
			<DA bType="BOOLEAN" name="blkEna" dchg="false" dupd="false" fc="BL" qchg="false"/>
			<DA bType="VisString255" name="cdcName" dchg="false" dupd="false" fc="EX" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="CtlModelKind" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT8U" name="ctlNum" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="dataNs" dchg="false" dupd="false" fc="EX" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="INT32U" name="operTimeout" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="BOOLEAN" name="opOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="BOOLEAN" name="opRcvd" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="Struct" name="origin" type="Originator" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="sboClass" type="SboClassKind" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="sboTimeout" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="BOOLEAN" name="stSeld" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="stVal" type="BehaviourModeKind" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Enum" name="subVal" type="BehaviourModeKind" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="tOpOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
		</DOType>
		<DOType id="ORG" cdc="ORG">
			<DA bType="ObjRef" name="setSrcRef" dchg="false" dupd="false" fc="SP" qchg="false"/>
			<DA bType="ObjRef" name="setTstRef" dchg="false" dupd="false" fc="SP" qchg="false"/>
			<DA bType="ObjRef" name="setSrcCB" dchg="false" dupd="false" fc="SP" qchg="false"/>
			<DA bType="ObjRef" name="setTstCB" dchg="false" dupd="false" fc="SP" qchg="false"/>
			<DA bType="VisString255" name="intAddr" dchg="false" dupd="false" fc="SP" qchg="false"/>
			<DA bType="BOOLEAN" name="tstEna" dchg="false" dupd="false" fc="SP" qchg="false"/>
			<DA bType="VisString255" name="purpose" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="cdcName" dchg="false" dupd="false" fc="EX" qchg="false"/>
			<DA bType="VisString255" name="dataNs" dchg="false" dupd="false" fc="EX" qchg="false"/>
		</DOType>
		<DOType id="SPC" cdc="SPC">
			<DA bType="VisString129" name="SBO" dchg="false" dupd="false" fc="CO" qchg="false"/>
			<DA bType="Struct" name="SBOw" type="SBOw_boolean" dchg="false" dupd="false" fc="CO" qchg="false"/>
			<DA bType="Struct" name="Oper" type="Oper_boolean" dchg="false" dupd="false" fc="CO" qchg="false"/>
			<DA bType="Struct" name="Cancel" type="Cancel_boolean" dchg="false" dupd="false" fc="CO" qchg="false"/>
			<DA bType="Struct" name="origin" type="Originator" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="INT8U" name="ctlNum" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="stVal" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="stSeld" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="opRcvd" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="BOOLEAN" name="opOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="Timestamp" name="tOpOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="BOOLEAN" name="subVal" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="BOOLEAN" name="blkEna" dchg="false" dupd="false" fc="BL" qchg="false"/>
			<DA bType="Struct" name="pulseConfig" type="PulseConfig" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="CtlModelKind" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="sboTimeout" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Enum" name="sboClass" type="SboClassKind" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="operTimeout" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="cdcName" dchg="false" dupd="false" fc="EX" qchg="false"/>
			<DA bType="VisString255" name="dataNs" dchg="false" dupd="false" fc="EX" qchg="false"/>
		</DOType>
		<DOType id="eng_CalcMethodKind" cdc="ENG">
			<DA bType="Enum" name="setVal" type="CalcMethodKind" dchg="false" dupd="false" fc="SP" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="cdcName" dchg="false" dupd="false" fc="EX" qchg="false"/>
			<DA bType="VisString255" name="dataNs" dchg="false" dupd="false" fc="EX" qchg="false"/>
		</DOType>
		<DOType id="eng_CalcModeKind" cdc="ENG">
			<DA bType="Enum" name="setVal" type="CalcModeKind" dchg="false" dupd="false" fc="SP" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="cdcName" dchg="false" dupd="false" fc="EX" qchg="false"/>
			<DA bType="VisString255" name="dataNs" dchg="false" dupd="false" fc="EX" qchg="false"/>
		</DOType>
		<DOType id="eng_CalcIntervalKind" cdc="ENG">
			<DA bType="Enum" name="setVal" type="CalcIntervalKind" dchg="false" dupd="false" fc="SP" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="cdcName" dchg="false" dupd="false" fc="EX" qchg="false"/>
			<DA bType="VisString255" name="dataNs" dchg="false" dupd="false" fc="EX" qchg="false"/>
		</DOType>
		<DOType id="ING" cdc="ING">
			<DA bType="INT32" name="setVal" dchg="false" dupd="false" fc="SP" qchg="false"/>
			<DA bType="INT32" name="minVal" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32" name="maxVal" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="stepSize" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="units" type="Unit" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="cdcName" dchg="false" dupd="false" fc="EX" qchg="false"/>
			<DA bType="VisString255" name="dataNs" dchg="false" dupd="false" fc="EX" qchg="false"/>
		</DOType>
		<DOType id="DPL" cdc="DPL">
			<DA bType="VisString255" name="vendor" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="hwRev" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="swRev" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="serNum" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="model" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="location" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString64" name="name" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="owner" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="ePSName" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="primeOper" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="secondOper" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="FLOAT32" name="latitude" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="FLOAT32" name="longitude" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="FLOAT32" name="altitude" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="mRID" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="cdcName" dchg="false" dupd="false" fc="EX" qchg="false"/>
			<DA bType="VisString255" name="dataNs" dchg="false" dupd="false" fc="EX" qchg="false"/>
		</DOType>
		<DOType id="INS" cdc="INS">
			<DA bType="INT32" name="stVal" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="INT32" name="subVal" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="BOOLEAN" name="blkEna" dchg="false" dupd="false" fc="BL" qchg="false"/>
			<DA bType="Struct" name="units" type="Unit" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="cdcName" dchg="false" dupd="false" fc="EX" qchg="false"/>
			<DA bType="VisString255" name="dataNs" dchg="false" dupd="false" fc="EX" qchg="false"/>
		</DOType>
		<DOType id="SPG" cdc="SPG">
			<DA bType="BOOLEAN" name="setVal" dchg="false" dupd="false" fc="SP" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="cdcName" dchg="false" dupd="false" fc="EX" qchg="false"/>
			<DA bType="VisString255" name="dataNs" dchg="false" dupd="false" fc="EX" qchg="false"/>
		</DOType>
		<DOType id="Beh$oscd$_e076548acda609ed" cdc="ENS">
			<DA bType="Enum" name="stVal" type="stVal$48ba16345b8e7f5b" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="BlkOpn$oscd$_f8bd52c1eed6e697" cdc="SPC">
			<DA bType="INT8U" name="ctlNum" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="stVal" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="opRcvd" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="BOOLEAN" name="opOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="Timestamp" name="tOpOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$96e7e03d1b9c6063" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Struct" name="Oper" type="Oper$oscd$_0d1ece84b67fe837" dchg="false" dupd="false" fc="CO" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="SPS_Monitor$d915d66d9e42a575" cdc="SPS">
			<DA bType="BOOLEAN" name="stVal" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="INS$bbaa9369107884bc" cdc="INS">
			<DA bType="INT32" name="stVal" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
		</DOType>
		<DOType id="Pos$oscd$_3b2f7ee323fc5612" cdc="DPC">
			<DA bType="Dbpos" name="stVal" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="stSeld" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="opRcvd" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="BOOLEAN" name="opOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="Timestamp" name="tOpOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Dbpos" name="subVal" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="pulseConfig" type="pulseConfig$oscd$_1a567795ffb73381" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$a77afbb487d8bdc0" dchg="false" dupd="false" fc="CF" qchg="false"/>
		</DOType>
		<DOType id="Health$oscd$_820b2d5533f3e5a0" cdc="ENS">
			<DA bType="Enum" name="stVal" type="stVal$0bcd07051dfc05a4" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="Mod$oscd$_efc527449bc84bd6" cdc="ENC">
			<DA bType="Enum" name="stVal" type="stVal$48ba16345b8e7f5b" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$a77afbb487d8bdc0" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="EEHealth$oscd$_820b2d5533f3e5a0" cdc="ENS">
			<DA bType="Enum" name="stVal" type="stVal$0bcd07051dfc05a4" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="CBOpCap$oscd$_c86ddc4c4a68631a" cdc="ENS">
			<DA bType="Enum" name="stVal" type="stVal$oscd$_d038e3e2c6276167" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="SPS_general$c8bbbc9b442f4611" cdc="SPS">
			<DA bType="BOOLEAN" name="stVal" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="Beh$7328e7f04a35d8a8" cdc="ENS">
			<DA bType="Enum" name="stVal" type="stVal$48ba16345b8e7f5b" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="Mod$aad6ca8192075381" cdc="ENC">
			<DA bType="Enum" name="stVal" type="stVal$48ba16345b8e7f5b" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$88c81c71159be715" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Struct" name="Oper" type="Oper$33b3cc7ab4c6da66" dchg="false" dupd="false" fc="CO" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="mag_MV$6bff313a7b959376" cdc="MV">
			<DA bType="Struct" name="mag" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="Tmp$6aae00c5563f4b1d" cdc="MV">
			<DA bType="Struct" name="mag" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="INT32U" name="db" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="Health$b670de6f1b9d4ced" cdc="ENS">
			<DA bType="Enum" name="stVal" type="stVal$0bcd07051dfc05a4" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="Mod$ee4944dee4c5d846" cdc="ENC">
			<DA bType="Enum" name="stVal" type="stVal$48ba16345b8e7f5b" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$a77afbb487d8bdc0" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="NamPlt$4ae85f5aab46d3c9" cdc="LPL">
			<DA bType="INT32" name="paramRev" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="INT32" name="valRev" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="VisString255" name="vendor" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="swRev" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="configRev" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="BlkCmd$c7f9abff362a8a8b" cdc="SPC">
			<DA bType="BOOLEAN" name="stVal" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="opRcvd" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="BOOLEAN" name="opOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="Timestamp" name="tOpOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$88c81c71159be715" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Struct" name="Oper" type="Oper$54512d3825dda566" dchg="false" dupd="false" fc="CO" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="INS$dd8ac57d6e3e6d39" cdc="INS">
			<DA bType="INT32" name="stVal" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="Pos$c5f1cb14e7c7efeb" cdc="DPC">
			<DA bType="Struct" name="origin" type="origin$02f3358f3ae8056b" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="INT8U" name="ctlNum" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Dbpos" name="stVal" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="stSeld" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="opRcvd" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="BOOLEAN" name="opOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="Timestamp" name="tOpOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Dbpos" name="subVal" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="BOOLEAN" name="blkEna" dchg="false" dupd="false" fc="BL" qchg="false"/>
			<DA bType="Struct" name="pulseConfig" type="pulseConfig$025b87e7c8a8723a" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$88c81c71159be715" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="SwTyp$adbbe279439961ab" cdc="ENS">
			<DA bType="Enum" name="stVal" type="stVal$e72af539034476a1" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="Mod$1ef1bb9d83a4e3d6" cdc="ENC">
			<DA bType="Enum" name="stVal" type="stVal$48ba16345b8e7f5b" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$88c81c71159be715" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="SwOpCap$40c7325ce5266a54" cdc="ENS">
			<DA bType="Enum" name="stVal" type="stVal$8cf203695e0ea966" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="Mod$oscd$_499af7b64cc4a445" cdc="ENC">
			<DA bType="Struct" name="origin" type="origin$oscd$_cfc683368475eafc" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="INT8U" name="ctlNum" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="stVal" type="stVal$48ba16345b8e7f5b" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$96e7e03d1b9c6063" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="Ind$oscd$_6e1a35cfd138bc75" cdc="SPS">
			<DA bType="BOOLEAN" name="stVal" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="BOOLEAN" name="subVal" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="Op$oscd$_75e45cabf46b08f7" cdc="ACT">
			<DA bType="BOOLEAN" name="general" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="phsA" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="phsB" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="phsC" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="neut" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="DPCSO$oscd$_a87b9782d50c848a" cdc="DPC">
			<DA bType="Dbpos" name="stVal" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$a77afbb487d8bdc0" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="NamPlt$5fd81c9acab82a82" cdc="LPL">
			<DA bType="INT32" name="paramRev" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="INT32" name="valRev" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="VisString255" name="vendor" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="swRev" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="Mod$oscd$_8bda82a652ba035c" cdc="ENC">
			<DA bType="Enum" name="stVal" type="stVal$48ba16345b8e7f5b" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$88c81c71159be715" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="LocSta$oscd$_d00285da7ee916b5" cdc="SPC">
			<DA bType="Struct" name="origin" type="origin$oscd$_cfc683368475eafc" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="INT8U" name="ctlNum" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="opRcvd" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="BOOLEAN" name="opOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="Timestamp" name="tOpOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$88c81c71159be715" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Struct" name="Oper" type="Oper$oscd$_0d1ece84b67fe837" dchg="false" dupd="false" fc="CO" qchg="false"/>
		</DOType>
		<DOType id="TapChg$oscd$_ac85654ace124a29" cdc="BSC">
			<DA bType="Struct" name="origin" type="origin$oscd$_cfc683368475eafc" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="INT8U" name="ctlNum" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Struct" name="valWTr" type="valWTr$20e803f7312d9c1f" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="stSeld" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="opRcvd" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="BOOLEAN" name="opOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="Timestamp" name="tOpOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="subVal" type="valWTr$20e803f7312d9c1f" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="BOOLEAN" name="blkEna" dchg="false" dupd="false" fc="BL" qchg="false"/>
			<DA bType="BOOLEAN" name="persistent" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$88c81c71159be715" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="sboTimeout" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Enum" name="sboClass" type="sboClass$bba8583094708d27" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT8" name="minVal" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT8" name="maxVal" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="operTimeout" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString129" name="SBO" dchg="false" dupd="false" fc="CO" qchg="false"/>
			<DA bType="Struct" name="SBOw" type="SBOw$oscd$_c7a0a5bd9768ed09" dchg="false" dupd="false" fc="CO" qchg="false"/>
			<DA bType="Struct" name="Oper" type="Oper$oscd$_c7a0a5bd9768ed09" dchg="false" dupd="false" fc="CO" qchg="false"/>
			<DA bType="Struct" name="Cancel" type="Cancel$oscd$_d0a6ac02841439e9" dchg="false" dupd="false" fc="CO" qchg="false"/>
		</DOType>
		<DOType id="TapPos$oscd$_c685d6d43943a77f" cdc="ISC">
			<DA bType="Struct" name="valWTr" type="valWTr$20e803f7312d9c1f" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$88c81c71159be715" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="ApNam$7787fca5f08345f1" cdc="VSG">
			<DA bType="VisString255" name="setVal" dchg="false" dupd="false" fc="SE" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="TmSrc$0d22307dc40a2167" cdc="VSS">
			<DA bType="VisString255" name="stVal" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="TmSrcTyp$9fe686cc4de5f4a1" cdc="ENS">
			<DA bType="Enum" name="stVal" type="stVal$ea90e0679635b15e" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="HzRtg$4b94a4c17cace786" cdc="ASG">
			<DA bType="Struct" name="setMag" type="mag$ab8514bf946f2f98" dchg="false" dupd="false" fc="SE" qchg="false"/>
			<DA bType="Struct" name="units" type="units$901b1fd23e9d40b6" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="minVal" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="maxVal" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="stepSize" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="VRtg$56c322d37a3b56c7" cdc="ASG">
			<DA bType="Struct" name="setMag" type="mag$ab8514bf946f2f98" dchg="false" dupd="false" fc="SE" qchg="false"/>
			<DA bType="Struct" name="units" type="units$bff81284f1e58f6e" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="minVal" type="mag$ab8514bf946f2f98" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="maxVal" type="mag$ab8514bf946f2f98" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="stepSize" type="mag$ab8514bf946f2f98" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="AccMeas$c7cac72fa98db2c2" cdc="ENG">
			<DA bType="Enum" name="setVal" type="setVal$e8ecdb23a5da5fa1" dchg="false" dupd="false" fc="SE" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="AccPro$081cd5a82fd4af4e" cdc="ENG">
			<DA bType="Enum" name="setVal" type="setVal$d03a5aadd9e66a4e" dchg="false" dupd="false" fc="SE" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="Tmms$e70959a31f4a1bb8" cdc="ING">
			<DA bType="INT32" name="setVal" dchg="false" dupd="false" fc="SE" qchg="false"/>
			<DA bType="INT32" name="minVal" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32" name="maxVal" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="stepSize" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="units" type="units$ea195fa3ae54171f" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="Mod$2a96111bde7f7f4f" cdc="ENC">
			<DA bType="Enum" name="stVal" type="stVal$48ba16345b8e7f5b" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$b2a94bea356265d1" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="ASG$ae25190f986764b0" cdc="ASG">
			<DA bType="Struct" name="setMag" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="SE" qchg="false"/>
			<DA bType="Struct" name="units" type="units$2c2ae8f75f56fc29" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="minVal" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="maxVal" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="stepSize" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="VolSv$f20d97c3d2a81834" cdc="SAV">
			<DA bType="Struct" name="instMag" type="mag$ab8514bf946f2f98" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Struct" name="units" type="units$bff81284f1e58f6e" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="sVC" type="sVC$df6488ea078bf55c" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="min" type="mag$ab8514bf946f2f98" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="max" type="mag$ab8514bf946f2f98" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="ARtg$f7093ca33c9591ae" cdc="ASG">
			<DA bType="Struct" name="setMag" type="mag$ab8514bf946f2f98" dchg="false" dupd="false" fc="SE" qchg="false"/>
			<DA bType="Struct" name="units" type="units$5edb267e5f385b25" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="minVal" type="mag$ab8514bf946f2f98" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="maxVal" type="mag$ab8514bf946f2f98" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="stepSize" type="mag$ab8514bf946f2f98" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="HzRtg$cc0a6614b4ba0ef1" cdc="ASG">
			<DA bType="Struct" name="setMag" type="mag$ab8514bf946f2f98" dchg="false" dupd="false" fc="SE" qchg="false"/>
			<DA bType="Struct" name="units" type="units$ff1b194162dd0934" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="minVal" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="maxVal" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="AmpSv$327e6c05a52c4aaa" cdc="SAV">
			<DA bType="Struct" name="instMag" type="mag$ab8514bf946f2f98" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Struct" name="units" type="units$5edb267e5f385b25" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="sVC" type="sVC$df6488ea078bf55c" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="min" type="mag$ab8514bf946f2f98" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="max" type="mag$ab8514bf946f2f98" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="Cor$3e9048ad058b497a" cdc="ASG">
			<DA bType="Struct" name="setMag" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="SE" qchg="false"/>
			<DA bType="Struct" name="units" type="units$2c2ae8f75f56fc29" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="minVal" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="maxVal" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="Trp$5bae2f6050c031da" cdc="ENG">
			<DA bType="Enum" name="setVal" type="setVal$e0f409b85759fa6e" dchg="false" dupd="false" fc="SE" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="phsCA$oscd$_569baeae283b0acd" cdc="CMV">
			<DA bType="Struct" name="cVal" type="cVal$oscd$_80272042468595d1" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Enum" name="range" type="range$ec0e51fceb430891" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="subCVal" type="subCVal$oscd$_80272042468595d1" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="units" type="units$oscd$_d43146fb7922d807" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="db" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="rangeC" type="rangeC$oscd$_860bb0241b772521" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="FLOAT32" name="dbRef" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="phsAB$oscd$_5e2344352da0fba3" cdc="CMV">
			<DA bType="Struct" name="instCVal" type="instCVal$oscd$_80272042468595d1" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Struct" name="cVal" type="cVal$oscd$_80272042468595d1" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Enum" name="range" type="range$ec0e51fceb430891" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="subCVal" type="subCVal$oscd$_80272042468595d1" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="units" type="units$oscd$_d43146fb7922d807" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="db" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="rangeC" type="rangeC$oscd$_860bb0241b772521" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="FLOAT32" name="dbRef" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="PPV$oscd$_06e493e45b4dfbcb" cdc="DEL">
			<SDO type="phsCA$oscd$_569baeae283b0acd" name="phsCA"/>
			<SDO type="phsAB$oscd$_5e2344352da0fba3" name="phsBC"/>
			<SDO type="phsAB$oscd$_5e2344352da0fba3" name="phsAB"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="phsA$oscd$_a11416c68252ca4d" cdc="CMV">
			<DA bType="Struct" name="cVal" type="cVal$oscd$_80272042468595d1" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Enum" name="range" type="range$ec0e51fceb430891" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="subCVal" type="subCVal$oscd$_80272042468595d1" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="units" type="units$oscd$_d43146fb7922d807" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="db" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="rangeAngC" type="rangeAngC$oscd$_860bb0241b772521" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="FLOAT32" name="dbRef" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="PhV$oscd$_b754bea334cba0ff" cdc="WYE">
			<SDO type="phsCA$oscd$_569baeae283b0acd" name="phsC"/>
			<SDO type="phsCA$oscd$_569baeae283b0acd" name="phsB"/>
			<SDO type="phsA$oscd$_a11416c68252ca4d" name="phsA"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="neut$oscd$_a70cca985f9eea84" cdc="CMV">
			<DA bType="Struct" name="cVal" type="cVal$oscd$_80272042468595d1" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Enum" name="range" type="range$ec0e51fceb430891" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="subCVal" type="subCVal$oscd$_80272042468595d1" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="units" type="units$oscd$_ce8b47bcfea3d2ac" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="db" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="zeroDb" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="rangeC" type="rangeC$oscd$_d7f401bf148b77aa" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="A$oscd$_9cc04140752df4ba" cdc="WYE">
			<SDO type="neut$oscd$_a70cca985f9eea84" name="neut"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="Amp$630bee556f77c032" cdc="MV">
			<DA bType="Struct" name="mag" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Enum" name="range" type="range$ec0e51fceb430891" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="subMag" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="units" type="units$5edb267e5f385b25" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="db" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="zeroDb" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="rangeC" type="rangeC$0d5c00183eae8d76" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="Hz$fc0bf1dab3ad1a30" cdc="MV">
			<DA bType="Struct" name="mag" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Enum" name="range" type="range$ec0e51fceb430891" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="subMag" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="units" type="units$901b1fd23e9d40b6" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="db" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="zeroDb" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="rangeC" type="rangeC$0d5c00183eae8d76" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="PwrFact$7cdcd36b6163d894" cdc="MV">
			<DA bType="Struct" name="mag" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Enum" name="range" type="range$ec0e51fceb430891" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="subMag" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="INT32U" name="db" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="zeroDb" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="rangeC" type="rangeC$0d5c00183eae8d76" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="Vol$1f7bececa40c46ab" cdc="MV">
			<DA bType="Struct" name="mag" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Enum" name="range" type="range$ec0e51fceb430891" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="subMag" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="units" type="units$bff81284f1e58f6e" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="db" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="zeroDb" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="rangeC" type="rangeC$0d5c00183eae8d76" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="VolAmp$6e57584a4e5e65e4" cdc="MV">
			<DA bType="Struct" name="mag" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Enum" name="range" type="range$ec0e51fceb430891" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="subMag" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="units" type="units$bbd789ac53e6e1d7" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="db" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="zeroDb" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="rangeC" type="rangeC$0d5c00183eae8d76" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="VolAmpr$9fb98bfd304a820c" cdc="MV">
			<DA bType="Struct" name="mag" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Enum" name="range" type="range$ec0e51fceb430891" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="subMag" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="units" type="units$572e347bac2b9010" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="db" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="zeroDb" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="rangeC" type="rangeC$0d5c00183eae8d76" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="Watt$e4002dd95aca5413" cdc="MV">
			<DA bType="Struct" name="mag" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Enum" name="range" type="range$ec0e51fceb430891" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="subMag" type="mag$ed49c2f7a55ad05a" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="units" type="units$c19c067d15811ce8" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="db" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="zeroDb" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="rangeC" type="rangeC$0d5c00183eae8d76" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="Pos$oscd$_70ba11d8631c0534" cdc="DPC">
			<DA bType="Struct" name="origin" type="origin$oscd$_cfc683368475eafc" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="INT8U" name="ctlNum" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Dbpos" name="stVal" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="stSeld" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="opRcvd" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="BOOLEAN" name="opOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="Timestamp" name="tOpOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="Dbpos" name="subVal" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$96e7e03d1b9c6063" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString129" name="SBO" dchg="false" dupd="false" fc="CO" qchg="false"/>
			<DA bType="Struct" name="SBOw" type="Oper$oscd$_0d1ece84b67fe837" dchg="false" dupd="false" fc="CO" qchg="false"/>
			<DA bType="Struct" name="Oper" type="Oper$oscd$_0d1ece84b67fe837" dchg="false" dupd="false" fc="CO" qchg="false"/>
			<DA bType="Struct" name="Cancel" type="Cancel$oscd$_23b00f788591fc22" dchg="false" dupd="false" fc="CO" qchg="false"/>
		</DOType>
		<DOType id="Mod$oscd$_66a84612f4e7fbc0" cdc="ENC">
			<DA bType="Struct" name="origin" type="origin$oscd$_cfc683368475eafc" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="INT8U" name="ctlNum" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="stVal" type="stVal$48ba16345b8e7f5b" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$96e7e03d1b9c6063" dchg="false" dupd="false" fc="CF" qchg="false"/>
		</DOType>
		<DOType id="LocSta$oscd$_902734e6b9ac5d60" cdc="SPC">
			<DA bType="Struct" name="origin" type="origin$oscd$_cfc683368475eafc" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="INT8U" name="ctlNum" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="opRcvd" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="BOOLEAN" name="opOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="Timestamp" name="tOpOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$96e7e03d1b9c6063" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Struct" name="Oper" type="Oper$oscd$_0d1ece84b67fe837" dchg="false" dupd="false" fc="CO" qchg="false"/>
		</DOType>
		<DOType id="OpOpn$oscd$_c3835e2ce01fcc49" cdc="ACT">
			<DA bType="BOOLEAN" name="general" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Struct" name="originSrc" type="originSrc$oscd$_cfc683368475eafc" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="CmdBlk$oscd$_b03bcbda8359a733" cdc="SPC">
			<DA bType="INT8U" name="ctlNum" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="stVal" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$96e7e03d1b9c6063" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Struct" name="Oper" type="Oper$oscd$_0d1ece84b67fe837" dchg="false" dupd="false" fc="CO" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="Mod$aa6f8c5c55c9b059" cdc="ENC">
			<DA bType="Struct" name="origin" type="origin$02f3358f3ae8056b" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="INT8U" name="ctlNum" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="stVal" type="stVal$48ba16345b8e7f5b" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$96e7e03d1b9c6063" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="PhyNam$1f70136638f10711" cdc="DPL">
			<DA bType="VisString255" name="vendor" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="hwRev" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="swRev" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="serNum" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="model" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString64" name="name" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="Sim$oscd$_8f731106eeacc446" cdc="SPC">
			<DA bType="Struct" name="origin" type="origin$oscd$_cfc683368475eafc" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="INT8U" name="ctlNum" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="stVal" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="opOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="Timestamp" name="tOpOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$96e7e03d1b9c6063" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="Oper" type="Oper$oscd$_0d1ece84b67fe837" dchg="false" dupd="false" fc="CO" qchg="false"/>
		</DOType>
		<DOType id="OpTmh$oscd$_43df2dbc81a93013" cdc="INS">
			<DA bType="INT32" name="stVal" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Struct" name="units" type="units$oscd$_203d1bb6fdb96e81" dchg="false" dupd="false" fc="CF" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="GrRef$bcc944f7219fd37e" cdc="ORG">
			<DA bType="ObjRef" name="setSrcRef" dchg="false" dupd="false" fc="SP" qchg="false"/>
		</DOType>
		<DOType id="Mod$oscd$_360957c6a5640674" cdc="ENC">
			<DA bType="Enum" name="stVal" type="stVal$48ba16345b8e7f5b" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$oscd$_f80264355419aeff" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="TapChg$oscd$_bff2c6aa1206566b" cdc="BSC">
			<DA bType="Struct" name="valWTr" type="valWTr$oscd$_57a5339421b2af1a" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="opRcvd" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="BOOLEAN" name="opOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="Timestamp" name="tOpOk" dchg="false" dupd="false" fc="OR" qchg="false"/>
			<DA bType="BOOLEAN" name="persistent" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$oscd$_f80264355419aeff" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Struct" name="Oper" type="Oper$016c048cca94ef70" dchg="false" dupd="false" fc="CO" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="Str$ef49607d004fd244" cdc="ACD">
			<DA bType="BOOLEAN" name="general" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="dirGeneral" type="dirGeneral$ba7b8abb9d154a3c" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="phsA" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="dirPhsA" type="dirPhs$5ba16140369d2c82" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="phsB" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="dirPhsB" type="dirPhs$5ba16140369d2c82" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="phsC" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="dirPhsC" type="dirPhs$5ba16140369d2c82" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="neut" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="dirNeut" type="dirPhs$5ba16140369d2c82" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="Op$3e2b46f5d4e4f114" cdc="ACT">
			<DA bType="BOOLEAN" name="general" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="phsA" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="phsB" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="phsC" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="BOOLEAN" name="neut" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
		</DOType>
		<DOType id="FltZ$oscd$_9b35af3b3463dd46" cdc="CMV">
			<DA bType="Struct" name="cVal" type="cVal$1e1bf69c24d86561" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Enum" name="range" type="range$ec0e51fceb430891" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="subCVal" type="subCVal$oscd$_21f679e08734a896" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="units" type="units$oscd$_38d850140856e321" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="db" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="zeroDb" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="rangeC" type="rangeC$oscd$_860bb0241b772521" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="Mod$67962ba21e9c3be5" cdc="ENC">
			<DA bType="Struct" name="origin" type="origin$02f3358f3ae8056b" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="INT8U" name="ctlNum" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="stVal" type="stVal$48ba16345b8e7f5b" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel$96e7e03d1b9c6063" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Struct" name="Oper" type="Oper$33b3cc7ab4c6da66" dchg="false" dupd="false" fc="CO" qchg="false"/>
		</DOType>
		<DOType id="Str$0bfa65212effac3e" cdc="ACD">
			<DA bType="BOOLEAN" name="general" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Enum" name="dirGeneral" type="dirGeneral$ba7b8abb9d154a3c" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="Op$ec9bf2afe16f3ffa" cdc="ACT">
			<DA bType="BOOLEAN" name="general" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="ST" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="phsphs$9d811d29f3dc8fab" cdc="CMV">
			<DA bType="Struct" name="instCVal" type="cVal$1e1bf69c24d86561" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Struct" name="cVal" type="cVal$1e1bf69c24d86561" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Enum" name="range" type="range$ec0e51fceb430891" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="subCVal" type="cVal$1e1bf69c24d86561" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="units" type="units$3c7ec175303ec9b3" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="db" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="rangeC" type="rangeC$0d5c00183eae8d76" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="FLOAT32" name="dbRef" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="PPV$a2d5232c792dcb9a" cdc="DEL">
			<SDO type="phsphs$9d811d29f3dc8fab" name="phsCA"/>
			<SDO type="phsphs$9d811d29f3dc8fab" name="phsBC"/>
			<SDO type="phsphs$9d811d29f3dc8fab" name="phsAB"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="phs$3d40045e175397aa" cdc="CMV">
			<DA bType="Struct" name="cVal" type="cVal$1e1bf69c24d86561" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Enum" name="range" type="range$ec0e51fceb430891" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Quality" name="q" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="Timestamp" name="t" dchg="false" dupd="false" fc="MX" qchg="false"/>
			<DA bType="BOOLEAN" name="subEna" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="subCVal" type="cVal$1e1bf69c24d86561" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Quality" name="subQ" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="VisString64" name="subID" dchg="false" dupd="false" fc="SV" qchg="false"/>
			<DA bType="Struct" name="units" type="units$3c7ec175303ec9b3" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="INT32U" name="db" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="Struct" name="rangeAngC" type="rangeC$0d5c00183eae8d76" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="FLOAT32" name="dbRef" dchg="false" dupd="false" fc="CF" qchg="false"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="PhV$fc2a6073eaffad2c" cdc="WYE">
			<SDO type="phs$3d40045e175397aa" name="phsC"/>
			<SDO type="phs$3d40045e175397aa" name="phsB"/>
			<SDO type="phs$3d40045e175397aa" name="phsA"/>
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType desc="undefined" id="A$cbc833c39cdfbf5b" cdc="WYE">
			<DA bType="VisString255" name="d" dchg="false" dupd="false" fc="DC" qchg="false"/>
			<DA bType="Unicode255" name="dU" dchg="false" dupd="false" fc="DC" qchg="false"/>
		</DOType>
		<DOType id="ABBRTU500_1_Ed2_Rev1_tcDPL" cdc="DPL" iedType="RTU560_1">
			<DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
				<Val>ABB</Val>
			</DA>
			<DA bType="VisString255" name="swRev" fc="DC">
				<Val>13.4.1.0</Val>
			</DA>
			<DA bType="VisString255" name="model" valKind="RO" fc="DC">
				<Val>RTU500_Client</Val>
			</DA>
			<DA bType="VisString64" name="name" fc="DC">
				<Val>UW_TESTSITEC1_Q01B_RTU01</Val>
			</DA>
		</DOType>
		<DOType id="ABBRTU500_1_Ed2_Rev1_tcHealth" cdc="ENS" iedType="RTU560_1">
			<DA bType="Enum" name="stVal" type="Health" dchg="true" fc="ST">
				<Val>Alarm</Val>
			</DA>
			<DA bType="Quality" name="q" valKind="RO" fc="ST" qchg="true"/>
			<DA bType="Timestamp" name="t" valKind="RO" fc="ST"/>
		</DOType>
		<DOType id="ABBRTU500_1_Ed2_Rev1_tcSPS" cdc="SPS" iedType="RTU560_1">
			<DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST">
				<Val>false</Val>
			</DA>
			<DA bType="Quality" name="q" valKind="RO" fc="ST" qchg="true"/>
			<DA bType="Timestamp" name="t" valKind="RO" fc="ST"/>
		</DOType>
		<DOType id="ABBRTU500_1_Ed2_Rev1_tcBeh" cdc="ENS" iedType="RTU560_1">
			<DA bType="Enum" name="stVal" type="Beh" valKind="RO" dchg="true" fc="ST">
				<Val>on</Val>
			</DA>
			<DA bType="Quality" name="q" valKind="RO" fc="ST" qchg="true"/>
			<DA bType="Timestamp" name="t" valKind="RO" fc="ST"/>
		</DOType>
		<DOType id="ABBRTU500_1_Ed2_Rev1_tcVSS" cdc="VSS" iedType="RTU560_1">
			<DA bType="VisString255" name="stVal" dchg="true" fc="ST"/>
			<DA bType="Quality" name="q" valKind="RO" fc="ST" qchg="true"/>
			<DA bType="Timestamp" name="t" valKind="RO" fc="ST"/>
		</DOType>
		<DOType id="ABBRTU500_1_Ed2_Rev1_tcTmSyn" cdc="ENS" iedType="RTU560_1">
			<DA bType="Enum" name="stVal" type="TmSyn" dchg="true" fc="ST">
				<Val>ExternalAreaClock</Val>
			</DA>
			<DA bType="Quality" name="q" valKind="RO" fc="ST" qchg="true"/>
			<DA bType="Timestamp" name="t" valKind="RO" fc="ST"/>
		</DOType>
		<DOType id="ABBRTU500_1_Ed2_Rev1_tcINS" cdc="INS" iedType="RTU560_1">
			<DA bType="INT32" name="stVal" dchg="true" fc="ST">
				<Val>0</Val>
			</DA>
			<DA bType="Quality" name="q" valKind="RO" fc="ST" qchg="true"/>
			<DA bType="Timestamp" name="t" valKind="RO" fc="ST"/>
		</DOType>
		<DOType id="ABBRTU500_1_Ed2_Rev1_tcROMod" cdc="ENC" iedType="RTU560_1">
			<DA bType="Enum" name="stVal" type="Mod" valKind="RO" dchg="true" fc="ST">
				<Val>on</Val>
			</DA>
			<DA bType="Quality" name="q" valKind="RO" fc="ST" qchg="true"/>
			<DA bType="Timestamp" name="t" valKind="RO" fc="ST"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel" valKind="RO" dchg="true" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="ABBRTU500_1_Ed2_Rev1_tcLPL_LLN0" cdc="LPL" iedType="RTU560_1">
			<DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
				<Val>ABB</Val>
			</DA>
			<DA bType="VisString255" name="swRev" fc="DC">
				<Val>13.4.1.0</Val>
			</DA>
			<DA bType="VisString255" name="d" valKind="RO" fc="DC">
				<Val>RTU500_Client</Val>
			</DA>
			<DA bType="VisString255" name="configRev" fc="DC">
				<Val>1</Val>
			</DA>
			<DA bType="VisString255" name="ldNs" fc="EX">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="ABBRTU500_1_Ed2_Rev1_tcSPC" cdc="SPC" iedType="RTU560_1">
			<DA bType="Struct" name="Oper" type="ABBRTU500_1_Ed2_Rev1_tcOper" fc="CO"/>
			<DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST">
				<Val>false</Val>
			</DA>
			<DA bType="Quality" name="q" valKind="RO" fc="ST" qchg="true"/>
			<DA bType="Timestamp" name="t" valKind="RO" fc="ST"/>
			<DA bType="Enum" name="ctlModel" type="ctlModel" valKind="RO" dchg="true" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
		</DOType>
		<DAType id="SBOw_Beh_Mod" iedType="">
			<BDA desc="IEC 61850-8-1:2003.ctlVal" bType="Enum" name="ctlVal" type="BehaviourModeKind"/>
			<BDA desc="IEC 61850-8-1:2003.operTm" bType="Timestamp" name="operTm"/>
			<BDA desc="IEC 61850-8-1:2003.origin" bType="Struct" name="origin" type="Originator"/>
			<BDA desc="IEC 61850-8-1:2003.ctlNum" bType="INT8U" name="ctlNum"/>
			<BDA desc="IEC 61850-8-1:2003.T" bType="Timestamp" name="T"/>
			<BDA desc="IEC 61850-8-1:2003.Test" bType="BOOLEAN" name="Test"/>
			<BDA desc="IEC 61850-8-1:2003.Check" bType="Check" name="Check"/>
		</DAType>
		<DAType id="Originator" iedType="">
			<BDA desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" bType="Enum" name="orCat" type="OriginatorCategoryKind"/>
			<BDA desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" bType="Octet64" name="orIdent"/>
		</DAType>
		<DAType id="Oper_Beh_Mod" iedType="">
			<BDA desc="IEC 61850-8-1:2003.ctlVal" bType="Enum" name="ctlVal" type="BehaviourModeKind"/>
			<BDA desc="IEC 61850-8-1:2003.operTm" bType="Timestamp" name="operTm"/>
			<BDA desc="IEC 61850-8-1:2003.origin" bType="Struct" name="origin" type="Originator"/>
			<BDA desc="IEC 61850-8-1:2003.ctlNum" bType="INT8U" name="ctlNum"/>
			<BDA desc="IEC 61850-8-1:2003.T" bType="Timestamp" name="T"/>
			<BDA desc="IEC 61850-8-1:2003.Test" bType="BOOLEAN" name="Test"/>
			<BDA desc="IEC 61850-8-1:2003.Check" bType="Check" name="Check"/>
		</DAType>
		<DAType id="Cancel_Beh_Mod" iedType="">
			<BDA desc="IEC 61850-8-1:2003.ctlVal" bType="Enum" name="ctlVal" type="BehaviourModeKind"/>
			<BDA desc="IEC 61850-8-1:2003.operTm" bType="Timestamp" name="operTm"/>
			<BDA desc="IEC 61850-8-1:2003.origin" bType="Struct" name="origin" type="Originator"/>
			<BDA desc="IEC 61850-8-1:2003.ctlNum" bType="INT8U" name="ctlNum"/>
			<BDA desc="IEC 61850-8-1:2003.T" bType="Timestamp" name="T"/>
			<BDA desc="IEC 61850-8-1:2003.Test" bType="BOOLEAN" name="Test"/>
		</DAType>
		<DAType id="SBOw_boolean" iedType="">
			<BDA desc="IEC 61850-8-1:2003.ctlVal" bType="BOOLEAN" name="ctlVal"/>
			<BDA desc="IEC 61850-8-1:2003.operTm" bType="Timestamp" name="operTm"/>
			<BDA desc="IEC 61850-8-1:2003.origin" bType="Struct" name="origin" type="Originator"/>
			<BDA desc="IEC 61850-8-1:2003.ctlNum" bType="INT8U" name="ctlNum"/>
			<BDA desc="IEC 61850-8-1:2003.T" bType="Timestamp" name="T"/>
			<BDA desc="IEC 61850-8-1:2003.Test" bType="BOOLEAN" name="Test"/>
			<BDA desc="IEC 61850-8-1:2003.Check" bType="Check" name="Check"/>
		</DAType>
		<DAType id="Oper_boolean" iedType="">
			<BDA desc="IEC 61850-8-1:2003.ctlVal" bType="BOOLEAN" name="ctlVal"/>
			<BDA desc="IEC 61850-8-1:2003.operTm" bType="Timestamp" name="operTm"/>
			<BDA desc="IEC 61850-8-1:2003.origin" bType="Struct" name="origin" type="Originator"/>
			<BDA desc="IEC 61850-8-1:2003.ctlNum" bType="INT8U" name="ctlNum"/>
			<BDA desc="IEC 61850-8-1:2003.T" bType="Timestamp" name="T"/>
			<BDA desc="IEC 61850-8-1:2003.Test" bType="BOOLEAN" name="Test"/>
			<BDA desc="IEC 61850-8-1:2003.Check" bType="Check" name="Check"/>
		</DAType>
		<DAType id="Cancel_boolean" iedType="">
			<BDA desc="IEC 61850-8-1:2003.ctlVal" bType="BOOLEAN" name="ctlVal"/>
			<BDA desc="IEC 61850-8-1:2003.operTm" bType="Timestamp" name="operTm"/>
			<BDA desc="IEC 61850-8-1:2003.origin" bType="Struct" name="origin" type="Originator"/>
			<BDA desc="IEC 61850-8-1:2003.ctlNum" bType="INT8U" name="ctlNum"/>
			<BDA desc="IEC 61850-8-1:2003.T" bType="Timestamp" name="T"/>
			<BDA desc="IEC 61850-8-1:2003.Test" bType="BOOLEAN" name="Test"/>
		</DAType>
		<DAType id="PulseConfig" iedType="">
			<BDA desc="IEC61850_7_3.ConstructedDAs::PulseConfig.cmdQual.desc" bType="Enum" name="cmdQual" type="OutputSignalKind"/>
			<BDA desc="IEC61850_7_3.ConstructedDAs::PulseConfig.onDur.desc" bType="INT32U" name="onDur"/>
			<BDA desc="IEC61850_7_3.ConstructedDAs::PulseConfig.offDur.desc" bType="INT32U" name="offDur"/>
			<BDA desc="IEC61850_7_3.ConstructedDAs::PulseConfig.numPls.desc" bType="INT32U" name="numPls"/>
		</DAType>
		<DAType id="Unit" iedType="">
			<BDA desc="IEC61850_7_3.ConstructedDAs::Unit.SIUnit.desc" bType="Enum" name="SIUnit" type="SIUnitKind"/>
			<BDA desc="IEC61850_7_3.ConstructedDAs::Unit.multiplier.desc" bType="Enum" name="multiplier" type="MultiplierKind"/>
		</DAType>
		<DAType id="Oper$oscd$_0d1ece84b67fe837" iedType="">
			<BDA bType="BOOLEAN" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="origin$oscd$_cfc683368475eafc"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="origin$oscd$_cfc683368475eafc" iedType="">
			<BDA bType="Enum" name="orCat" type="orCat$711cd9acd4dad897"/>
			<BDA bType="Octet64" name="orIdent"/>
		</DAType>
		<DAType id="pulseConfig$oscd$_1a567795ffb73381" iedType="">
			<BDA bType="Enum" name="cmdQual" type="cmdQual$8999e19c71d21682"/>
			<BDA bType="INT32U" name="onDur"/>
			<BDA bType="INT32U" name="offDur"/>
			<BDA bType="INT32U" name="numPls"/>
		</DAType>
		<DAType desc="undefined" id="Oper$33b3cc7ab4c6da66" iedType="">
			<BDA bType="Enum" name="ctlVal" type="stVal$48ba16345b8e7f5b"/>
			<BDA bType="Struct" name="origin" type="origin$02f3358f3ae8056b"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType desc="undefined" id="origin$02f3358f3ae8056b" iedType="">
			<BDA bType="Enum" name="orCat" type="orCat$711cd9acd4dad897"/>
			<BDA bType="Octet64" name="orIdent"/>
		</DAType>
		<DAType desc="undefined" id="mag$ed49c2f7a55ad05a" iedType="">
			<BDA bType="FLOAT32" name="f"/>
		</DAType>
		<DAType desc="undefined" id="Oper$54512d3825dda566" iedType="">
			<BDA bType="BOOLEAN" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="origin$02f3358f3ae8056b"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType desc="undefined" id="pulseConfig$025b87e7c8a8723a" iedType="">
			<BDA bType="Enum" name="cmdQual" type="cmdQual$8999e19c71d21682"/>
			<BDA bType="INT32U" name="onDur"/>
			<BDA bType="INT32U" name="offDur"/>
			<BDA bType="INT32U" name="numPls"/>
		</DAType>
		<DAType id="valWTr$20e803f7312d9c1f" iedType="">
			<BDA bType="INT8" name="posVal"/>
			<BDA bType="BOOLEAN" name="transInd"/>
		</DAType>
		<DAType id="SBOw$oscd$_c7a0a5bd9768ed09" iedType="">
			<BDA bType="Tcmd" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="origin$oscd$_cfc683368475eafc"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="Oper$oscd$_c7a0a5bd9768ed09" iedType="">
			<BDA bType="Tcmd" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="origin$oscd$_cfc683368475eafc"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="Cancel$oscd$_d0a6ac02841439e9" iedType="">
			<BDA bType="Tcmd" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="origin$oscd$_cfc683368475eafc"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
		</DAType>
		<DAType desc="undefined" id="mag$ab8514bf946f2f98" iedType="">
			<BDA bType="INT32" name="i"/>
			<BDA bType="FLOAT32" name="f"/>
		</DAType>
		<DAType desc="undefined" id="units$901b1fd23e9d40b6" iedType="">
			<BDA bType="Enum" name="SIUnit" type="SIUnit$7715c567dd66e785"/>
		</DAType>
		<DAType desc="undefined" id="units$bff81284f1e58f6e" iedType="">
			<BDA bType="Enum" name="SIUnit" type="SIUnit$6e5a98006316afad"/>
		</DAType>
		<DAType desc="undefined" id="units$ea195fa3ae54171f" iedType="">
			<BDA bType="Enum" name="SIUnit" type="SIUnit$872ee8b5c1bcb733"/>
			<BDA bType="Enum" name="multiplier" type="multiplier$0192de7813bd54dd"/>
		</DAType>
		<DAType desc="undefined" id="units$2c2ae8f75f56fc29" iedType="">
			<BDA bType="Enum" name="SIUnit" type="SIUnit$3effb084713fc1fd"/>
		</DAType>
		<DAType desc="undefined" id="sVC$df6488ea078bf55c" iedType="">
			<BDA bType="FLOAT32" name="scaleFactor"/>
			<BDA bType="FLOAT32" name="offset"/>
		</DAType>
		<DAType desc="undefined" id="units$5edb267e5f385b25" iedType="">
			<BDA bType="Enum" name="SIUnit" type="SIUnit$869dde3312ed66c2"/>
		</DAType>
		<DAType desc="undefined" id="units$ff1b194162dd0934" iedType="">
			<BDA bType="Enum" name="SIUnit" type="SIUnit$39f6ca400c633081"/>
		</DAType>
		<DAType id="cVal$oscd$_80272042468595d1" iedType="">
			<BDA bType="Struct" name="mag" type="mag$oscd$_ed49c2f7a55ad05a"/>
		</DAType>
		<DAType id="mag$oscd$_ed49c2f7a55ad05a" iedType="">
			<BDA bType="FLOAT32" name="f"/>
		</DAType>
		<DAType id="subCVal$oscd$_80272042468595d1" iedType="">
			<BDA bType="Struct" name="mag" type="mag$oscd$_ed49c2f7a55ad05a"/>
		</DAType>
		<DAType id="units$oscd$_d43146fb7922d807" iedType="">
			<BDA bType="Enum" name="SIUnit" type="SIUnit$6e5a98006316afad"/>
			<BDA bType="Enum" name="multiplier" type="multiplier$8ba2605e54155fc2"/>
		</DAType>
		<DAType id="rangeC$oscd$_860bb0241b772521" iedType="">
			<BDA bType="Struct" name="hhLim" type="hLim$oscd$_ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="hLim" type="hLim$oscd$_ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="lLim" type="hLim$oscd$_ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="llLim" type="hLim$oscd$_ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="min" type="hLim$oscd$_ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="max" type="hLim$oscd$_ed49c2f7a55ad05a"/>
		</DAType>
		<DAType id="hLim$oscd$_ed49c2f7a55ad05a" iedType="">
			<BDA bType="FLOAT32" name="f"/>
		</DAType>
		<DAType id="instCVal$oscd$_80272042468595d1" iedType="">
			<BDA bType="Struct" name="mag" type="mag$oscd$_ed49c2f7a55ad05a"/>
		</DAType>
		<DAType id="rangeAngC$oscd$_860bb0241b772521" iedType="">
			<BDA bType="Struct" name="hhLim" type="hhLim$oscd$_ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="hLim" type="hLim$oscd$_ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="lLim" type="lLim$oscd$_ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="llLim" type="llLim$oscd$_ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="min" type="min$oscd$_ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="max" type="max$oscd$_ed49c2f7a55ad05a"/>
		</DAType>
		<DAType id="hhLim$oscd$_ed49c2f7a55ad05a" iedType="">
			<BDA bType="FLOAT32" name="f"/>
		</DAType>
		<DAType id="lLim$oscd$_ed49c2f7a55ad05a" iedType="">
			<BDA bType="FLOAT32" name="f"/>
		</DAType>
		<DAType id="llLim$oscd$_ed49c2f7a55ad05a" iedType="">
			<BDA bType="FLOAT32" name="f"/>
		</DAType>
		<DAType id="min$oscd$_ed49c2f7a55ad05a" iedType="">
			<BDA bType="FLOAT32" name="f"/>
		</DAType>
		<DAType id="max$oscd$_ed49c2f7a55ad05a" iedType="">
			<BDA bType="FLOAT32" name="f"/>
		</DAType>
		<DAType id="units$oscd$_ce8b47bcfea3d2ac" iedType="">
			<BDA bType="Enum" name="SIUnit" type="SIUnit$869dde3312ed66c2"/>
		</DAType>
		<DAType id="rangeC$oscd$_d7f401bf148b77aa" iedType="">
			<BDA bType="Struct" name="hhLim" type="hhLim$oscd$_ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="hLim" type="hLim$oscd$_ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="lLim" type="lLim$oscd$_ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="llLim" type="llLim$oscd$_ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="min" type="min$oscd$_ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="max" type="max$oscd$_ed49c2f7a55ad05a"/>
		</DAType>
		<DAType desc="undefined" id="rangeC$0d5c00183eae8d76" iedType="">
			<BDA bType="Struct" name="hhLim" type="mag$ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="hLim" type="mag$ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="lLim" type="mag$ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="llLim" type="mag$ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="min" type="mag$ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="max" type="mag$ed49c2f7a55ad05a"/>
		</DAType>
		<DAType desc="undefined" id="units$bbd789ac53e6e1d7" iedType="">
			<BDA bType="Enum" name="SIUnit" type="SIUnit$9d5650e215a4acf0"/>
		</DAType>
		<DAType desc="undefined" id="units$572e347bac2b9010" iedType="">
			<BDA bType="Enum" name="SIUnit" type="SIUnit$071cb91bd814441b"/>
		</DAType>
		<DAType desc="undefined" id="units$c19c067d15811ce8" iedType="">
			<BDA bType="Enum" name="SIUnit" type="SIUnit$cfff444bb42981a3"/>
		</DAType>
		<DAType id="Cancel$oscd$_23b00f788591fc22" iedType="">
			<BDA bType="BOOLEAN" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="origin$oscd$_cfc683368475eafc"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
		</DAType>
		<DAType id="originSrc$oscd$_cfc683368475eafc" iedType="">
			<BDA bType="Enum" name="orCat" type="orCat$711cd9acd4dad897"/>
			<BDA bType="Octet64" name="orIdent"/>
		</DAType>
		<DAType id="units$oscd$_203d1bb6fdb96e81" iedType="">
			<BDA bType="Enum" name="SIUnit" type="SIUnit$oscd$_ddd7f3cb6f592944"/>
		</DAType>
		<DAType id="valWTr$oscd$_57a5339421b2af1a" iedType="">
			<BDA bType="INT8" name="posVal"/>
		</DAType>
		<DAType id="Oper$016c048cca94ef70" iedType="">
			<BDA bType="Tcmd" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="origin$02f3358f3ae8056b"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType desc="undefined" id="cVal$1e1bf69c24d86561" iedType="">
			<BDA bType="Struct" name="mag" type="mag$ed49c2f7a55ad05a"/>
		</DAType>
		<DAType id="subCVal$oscd$_21f679e08734a896" iedType="">
			<BDA bType="Struct" name="mag" type="mag$ed49c2f7a55ad05a"/>
			<BDA bType="Struct" name="ang" type="ang$oscd$_ed49c2f7a55ad05a"/>
		</DAType>
		<DAType id="ang$oscd$_ed49c2f7a55ad05a" iedType="">
			<BDA bType="FLOAT32" name="f"/>
		</DAType>
		<DAType id="units$oscd$_38d850140856e321" iedType="">
			<BDA bType="Enum" name="SIUnit" type="SIUnit$oscd$_5975af579392897c"/>
		</DAType>
		<DAType desc="undefined" id="units$3c7ec175303ec9b3" iedType="">
			<BDA bType="Enum" name="SIUnit" type="SIUnit$6e5a98006316afad"/>
			<BDA bType="Enum" name="multiplier" type="multiplier$8ba2605e54155fc2"/>
		</DAType>
		<DAType id="ABBRTU500_1_Ed2_Rev1_tcOper" iedType="RTU560_1">
			<BDA bType="BOOLEAN" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="ABBRTU500_1_Ed2_Rev1_originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="ABBRTU500_1_Ed2_Rev1_originator" iedType="RTU560_1">
			<BDA bType="Enum" name="orCat" type="orCategory"/>
			<BDA bType="Octet64" name="orIdent"/>
		</DAType>
		<EnumType id="BehaviourModeKind">
			<EnumVal desc="on" ord="1">on</EnumVal>
			<EnumVal desc="blocked" ord="2">blocked</EnumVal>
			<EnumVal desc="test" ord="3">test</EnumVal>
			<EnumVal desc="test/blocked" ord="4">test/blocked</EnumVal>
			<EnumVal desc="off" ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="HealthKind">
			<EnumVal desc="Ok" ord="1">Ok</EnumVal>
			<EnumVal desc="Warning" ord="2">Warning</EnumVal>
			<EnumVal desc="Alarm" ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="OriginatorCategoryKind">
			<EnumVal desc="not-supported" ord="0">not-supported</EnumVal>
			<EnumVal desc="bay-control" ord="1">bay-control</EnumVal>
			<EnumVal desc="station-control" ord="2">station-control</EnumVal>
			<EnumVal desc="remote-control" ord="3">remote-control</EnumVal>
			<EnumVal desc="automatic-bay" ord="4">automatic-bay</EnumVal>
			<EnumVal desc="automatic-station" ord="5">automatic-station</EnumVal>
			<EnumVal desc="automatic-remote" ord="6">automatic-remote</EnumVal>
			<EnumVal desc="maintenance" ord="7">maintenance</EnumVal>
			<EnumVal desc="process" ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="CtlModelKind">
			<EnumVal desc="status-only" ord="0">status-only</EnumVal>
			<EnumVal desc="direct-with-normal-security" ord="1">direct-with-normal-security</EnumVal>
			<EnumVal desc="sbo-with-normal-security" ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal desc="direct-with-enhanced-security" ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal desc="sbo-with-enhanced-security" ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SboClassKind">
			<EnumVal desc="operate-once" ord="0">operate-once</EnumVal>
			<EnumVal desc="operate-many" ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="OutputSignalKind">
			<EnumVal desc="pulse" ord="0">pulse</EnumVal>
			<EnumVal desc="persistent" ord="1">persistent</EnumVal>
			<EnumVal desc="persistent-feedback" ord="2">persistent-feedback</EnumVal>
		</EnumType>
		<EnumType id="CalcMethodKind">
			<EnumVal desc="UNSPECIFIED" ord="1">UNSPECIFIED</EnumVal>
			<EnumVal desc="TRUE_RMS" ord="2">TRUE_RMS</EnumVal>
			<EnumVal desc="PEAK_FUNDAMENTAL" ord="3">PEAK_FUNDAMENTAL</EnumVal>
			<EnumVal desc="RMS_FUNDAMENTAL" ord="4">RMS_FUNDAMENTAL</EnumVal>
			<EnumVal desc="MIN" ord="5">MIN</EnumVal>
			<EnumVal desc="MAX" ord="6">MAX</EnumVal>
			<EnumVal desc="AVG" ord="7">AVG</EnumVal>
			<EnumVal desc="SDV" ord="8">SDV</EnumVal>
			<EnumVal desc="PREDICTION" ord="9">PREDICTION</EnumVal>
			<EnumVal desc="RATE" ord="10">RATE</EnumVal>
			<EnumVal desc="P-CLASS" ord="11">P-CLASS</EnumVal>
			<EnumVal desc="M-CLASS" ord="12">M-CLASS</EnumVal>
			<EnumVal desc="DIFF" ord="13">DIFF</EnumVal>
		</EnumType>
		<EnumType id="CalcModeKind">
			<EnumVal desc="TOTAL" ord="1">TOTAL</EnumVal>
			<EnumVal desc="PERIOD" ord="2">PERIOD</EnumVal>
			<EnumVal desc="SLIDING" ord="3">SLIDING</EnumVal>
		</EnumType>
		<EnumType id="CalcIntervalKind">
			<EnumVal desc="MS" ord="1">MS</EnumVal>
			<EnumVal desc="PER_CYCLE" ord="2">PER_CYCLE</EnumVal>
			<EnumVal desc="CYCLE" ord="3">CYCLE</EnumVal>
			<EnumVal desc="DAY" ord="4">DAY</EnumVal>
			<EnumVal desc="WEEK" ord="5">WEEK</EnumVal>
			<EnumVal desc="MONTH" ord="6">MONTH</EnumVal>
			<EnumVal desc="YEAR" ord="7">YEAR</EnumVal>
			<EnumVal desc="EXTERNAL" ord="8">EXTERNAL</EnumVal>
		</EnumType>
		<EnumType id="SIUnitKind">
			<EnumVal desc="" ord="1"/>
			<EnumVal desc="m" ord="2">m</EnumVal>
			<EnumVal desc="kg" ord="3">kg</EnumVal>
			<EnumVal desc="s" ord="4">s</EnumVal>
			<EnumVal desc="A" ord="5">A</EnumVal>
			<EnumVal desc="K" ord="6">K</EnumVal>
			<EnumVal desc="mol" ord="7">mol</EnumVal>
			<EnumVal desc="cd" ord="8">cd</EnumVal>
			<EnumVal desc="deg" ord="9">deg</EnumVal>
			<EnumVal desc="rad" ord="10">rad</EnumVal>
			<EnumVal desc="sr" ord="11">sr</EnumVal>
			<EnumVal desc="Gy" ord="21">Gy</EnumVal>
			<EnumVal desc="Bq" ord="22">Bq</EnumVal>
			<EnumVal desc="°C" ord="23">°C</EnumVal>
			<EnumVal desc="Sv" ord="24">Sv</EnumVal>
			<EnumVal desc="F" ord="25">F</EnumVal>
			<EnumVal desc="C" ord="26">C</EnumVal>
			<EnumVal desc="S" ord="27">S</EnumVal>
			<EnumVal desc="H" ord="28">H</EnumVal>
			<EnumVal desc="V" ord="29">V</EnumVal>
			<EnumVal desc="ohm" ord="30">ohm</EnumVal>
			<EnumVal desc="J" ord="31">J</EnumVal>
			<EnumVal desc="N" ord="32">N</EnumVal>
			<EnumVal desc="Hz" ord="33">Hz</EnumVal>
			<EnumVal desc="lx" ord="34">lx</EnumVal>
			<EnumVal desc="Lm" ord="35">Lm</EnumVal>
			<EnumVal desc="Wb" ord="36">Wb</EnumVal>
			<EnumVal desc="T" ord="37">T</EnumVal>
			<EnumVal desc="W" ord="38">W</EnumVal>
			<EnumVal desc="Pa" ord="39">Pa</EnumVal>
			<EnumVal desc="m²" ord="41">m²</EnumVal>
			<EnumVal desc="m³" ord="42">m³</EnumVal>
			<EnumVal desc="m/s" ord="43">m/s</EnumVal>
			<EnumVal desc="m/s²" ord="44">m/s²</EnumVal>
			<EnumVal desc="m³/s" ord="45">m³/s</EnumVal>
			<EnumVal desc="m/m³" ord="46">m/m³</EnumVal>
			<EnumVal desc="M" ord="47">M</EnumVal>
			<EnumVal desc="kg/m³" ord="48">kg/m³</EnumVal>
			<EnumVal desc="m²/s" ord="49">m²/s</EnumVal>
			<EnumVal desc="W/m K" ord="50">W/m K</EnumVal>
			<EnumVal desc="J/K" ord="51">J/K</EnumVal>
			<EnumVal desc="ppm" ord="52">ppm</EnumVal>
			<EnumVal desc="1/s" ord="53">1/s</EnumVal>
			<EnumVal desc="rad/s" ord="54">rad/s</EnumVal>
			<EnumVal desc="W/m²" ord="55">W/m²</EnumVal>
			<EnumVal desc="J/m²" ord="56">J/m²</EnumVal>
			<EnumVal desc="S/m" ord="57">S/m</EnumVal>
			<EnumVal desc="K/s" ord="58">K/s</EnumVal>
			<EnumVal desc="Pa/s" ord="59">Pa/s</EnumVal>
			<EnumVal desc="J/kg K" ord="60">J/kg K</EnumVal>
			<EnumVal desc="VA" ord="61">VA</EnumVal>
			<EnumVal desc="Watts" ord="62">Watts</EnumVal>
			<EnumVal desc="VAr" ord="63">VAr</EnumVal>
			<EnumVal desc="phi" ord="64">phi</EnumVal>
			<EnumVal desc="cos(phi)" ord="65">cos(phi)</EnumVal>
			<EnumVal desc="Vs" ord="66">Vs</EnumVal>
			<EnumVal desc="V²" ord="67">V²</EnumVal>
			<EnumVal desc="As" ord="68">As</EnumVal>
			<EnumVal desc="A²" ord="69">A²</EnumVal>
			<EnumVal desc="A²t" ord="70">A²t</EnumVal>
			<EnumVal desc="VAh" ord="71">VAh</EnumVal>
			<EnumVal desc="Wh" ord="72">Wh</EnumVal>
			<EnumVal desc="VArh" ord="73">VArh</EnumVal>
			<EnumVal desc="V/Hz" ord="74">V/Hz</EnumVal>
			<EnumVal desc="Hz/s" ord="75">Hz/s</EnumVal>
			<EnumVal desc="char" ord="76">char</EnumVal>
			<EnumVal desc="char/s" ord="77">char/s</EnumVal>
			<EnumVal desc="kgm²" ord="78">kgm²</EnumVal>
			<EnumVal desc="dB" ord="79">dB</EnumVal>
			<EnumVal desc="J/Wh" ord="80">J/Wh</EnumVal>
			<EnumVal desc="W/s" ord="81">W/s</EnumVal>
			<EnumVal desc="l/s" ord="82">l/s</EnumVal>
			<EnumVal desc="dBm" ord="83">dBm</EnumVal>
			<EnumVal desc="h" ord="84">h</EnumVal>
			<EnumVal desc="min" ord="85">min</EnumVal>
			<EnumVal desc="Ohm/m" ord="86">Ohm/m</EnumVal>
			<EnumVal desc="percent/s" ord="87">percent/s</EnumVal>
		</EnumType>
		<EnumType id="MultiplierKind">
			<EnumVal desc="y" ord="-24">y</EnumVal>
			<EnumVal desc="z" ord="-21">z</EnumVal>
			<EnumVal desc="a" ord="-18">a</EnumVal>
			<EnumVal desc="f" ord="-15">f</EnumVal>
			<EnumVal desc="p" ord="-12">p</EnumVal>
			<EnumVal desc="n" ord="-9">n</EnumVal>
			<EnumVal desc="µ" ord="-6">µ</EnumVal>
			<EnumVal desc="m" ord="-3">m</EnumVal>
			<EnumVal desc="c" ord="-2">c</EnumVal>
			<EnumVal desc="d" ord="-1">d</EnumVal>
			<EnumVal desc="" ord="0"/>
			<EnumVal desc="da" ord="1">da</EnumVal>
			<EnumVal desc="h" ord="2">h</EnumVal>
			<EnumVal desc="k" ord="3">k</EnumVal>
			<EnumVal desc="M" ord="6">M</EnumVal>
			<EnumVal desc="G" ord="9">G</EnumVal>
			<EnumVal desc="T" ord="12">T</EnumVal>
			<EnumVal desc="P" ord="15">P</EnumVal>
			<EnumVal desc="E" ord="18">E</EnumVal>
			<EnumVal desc="Z" ord="21">Z</EnumVal>
			<EnumVal desc="Y" ord="24">Y</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="stVal$48ba16345b8e7f5b">
			<EnumVal desc="on" ord="1">on</EnumVal>
			<EnumVal desc="blocked" ord="2">blocked</EnumVal>
			<EnumVal desc="test" ord="3">test</EnumVal>
			<EnumVal desc="test/blocked" ord="4">test/blocked</EnumVal>
			<EnumVal desc="off" ord="5">off</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="ctlModel$96e7e03d1b9c6063">
			<EnumVal desc="status-only" ord="0">status-only</EnumVal>
			<EnumVal desc="direct-with-normal-security" ord="1">direct-with-normal-security</EnumVal>
			<EnumVal desc="sbo-with-enhanced-security" ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="orCat$711cd9acd4dad897">
			<EnumVal desc="not-supported" ord="0">not-supported</EnumVal>
			<EnumVal desc="bay-control" ord="1">bay-control</EnumVal>
			<EnumVal desc="station-control" ord="2">station-control</EnumVal>
			<EnumVal desc="remote-control" ord="3">remote-control</EnumVal>
			<EnumVal desc="automatic-bay" ord="4">automatic-bay</EnumVal>
			<EnumVal desc="automatic-station" ord="5">automatic-station</EnumVal>
			<EnumVal desc="automatic-remote" ord="6">automatic-remote</EnumVal>
			<EnumVal desc="maintenance" ord="7">maintenance</EnumVal>
			<EnumVal desc="process" ord="8">process</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="cmdQual$8999e19c71d21682">
			<EnumVal desc="pulse" ord="0">pulse</EnumVal>
			<EnumVal desc="persistent" ord="1">persistent</EnumVal>
			<EnumVal desc="persistent-feedback" ord="2">persistent-feedback</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="ctlModel$a77afbb487d8bdc0">
			<EnumVal desc="status-only" ord="0">status-only</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="stVal$0bcd07051dfc05a4">
			<EnumVal desc="Ok" ord="1">Ok</EnumVal>
			<EnumVal desc="Warning" ord="2">Warning</EnumVal>
			<EnumVal desc="Alarm" ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="stVal$oscd$_d038e3e2c6276167">
			<EnumVal desc="None" ord="1">None</EnumVal>
			<EnumVal desc="Open" ord="2">Open</EnumVal>
			<EnumVal desc="Close-Open" ord="3">Close-Open</EnumVal>
			<EnumVal desc="Open-Close-Open" ord="4">Open-Close-Open</EnumVal>
			<EnumVal desc="Close-Open-Close-Open" ord="5">Close-Open-Close-Open</EnumVal>
			<EnumVal desc="Open-Close-Open-Close-Open" ord="6">Open-Close-Open-Close-Open</EnumVal>
			<EnumVal desc="more" ord="7">more</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="ctlModel$88c81c71159be715">
			<EnumVal desc="status-only" ord="0">status-only</EnumVal>
			<EnumVal desc="direct-with-enhanced-security" ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal desc="sbo-with-enhanced-security" ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="stVal$e72af539034476a1">
			<EnumVal desc="Load Break" ord="1">Load Break</EnumVal>
			<EnumVal desc="Disconnector" ord="2">Disconnector</EnumVal>
			<EnumVal desc="Earthing Switch" ord="3">Earthing Switch</EnumVal>
			<EnumVal desc="High Speed Earthing Switch" ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="stVal$8cf203695e0ea966">
			<EnumVal desc="None" ord="1">None</EnumVal>
			<EnumVal desc="Open" ord="2">Open</EnumVal>
			<EnumVal desc="Close" ord="3">Close</EnumVal>
			<EnumVal desc="Open and Close" ord="4">Open and Close</EnumVal>
		</EnumType>
		<EnumType id="sboClass$bba8583094708d27">
			<EnumVal desc="operate-once" ord="0">operate-once</EnumVal>
			<EnumVal desc="operate-many" ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="stVal$ea90e0679635b15e">
			<EnumVal desc="Unknown" ord="1">Unknown</EnumVal>
			<EnumVal desc="SNTP" ord="2">SNTP</EnumVal>
			<EnumVal desc="PTP" ord="3">PTP</EnumVal>
			<EnumVal desc="IRIG-B" ord="4">IRIG-B</EnumVal>
			<EnumVal desc="Substation internal" ord="5">Substation internal</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="SIUnit$7715c567dd66e785">
			<EnumVal desc="Hz" ord="33">Hz</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="SIUnit$6e5a98006316afad">
			<EnumVal desc="V" ord="29">V</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="setVal$e8ecdb23a5da5fa1">
			<EnumVal desc="0.05" ord="1">0.05</EnumVal>
			<EnumVal desc="0.1" ord="2">0.1</EnumVal>
			<EnumVal desc="0.2" ord="3">0.2</EnumVal>
			<EnumVal desc="0.2S" ord="4">0.2S</EnumVal>
			<EnumVal desc="0.5" ord="5">0.5</EnumVal>
			<EnumVal desc="0.5S" ord="6">0.5S</EnumVal>
			<EnumVal desc="1" ord="7">1</EnumVal>
			<EnumVal desc="3" ord="8">3</EnumVal>
			<EnumVal desc="5" ord="9">5</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="setVal$d03a5aadd9e66a4e">
			<EnumVal desc="1" ord="1">1</EnumVal>
			<EnumVal desc="2" ord="2">2</EnumVal>
			<EnumVal desc="3" ord="3">3</EnumVal>
			<EnumVal desc="5" ord="4">5</EnumVal>
			<EnumVal desc="6" ord="5">6</EnumVal>
			<EnumVal desc="10" ord="6">10</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="SIUnit$872ee8b5c1bcb733">
			<EnumVal desc="s" ord="4">s</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="multiplier$0192de7813bd54dd">
			<EnumVal desc="m" ord="-3">m</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="ctlModel$b2a94bea356265d1">
			<EnumVal desc="status-only" ord="0">status-only</EnumVal>
			<EnumVal desc="sbo-with-normal-security" ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal desc="direct-with-enhanced-security" ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal desc="sbo-with-enhanced-security" ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="SIUnit$3effb084713fc1fd">
			<EnumVal desc="" ord="1"/>
		</EnumType>
		<EnumType desc="undefined" id="SIUnit$869dde3312ed66c2">
			<EnumVal desc="A" ord="5">A</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="SIUnit$39f6ca400c633081">
			<EnumVal desc="" ord="1"/>
			<EnumVal desc="m" ord="2">m</EnumVal>
			<EnumVal desc="kg" ord="3">kg</EnumVal>
			<EnumVal desc="s" ord="4">s</EnumVal>
			<EnumVal desc="A" ord="5">A</EnumVal>
			<EnumVal desc="K" ord="6">K</EnumVal>
			<EnumVal desc="mol" ord="7">mol</EnumVal>
			<EnumVal desc="cd" ord="8">cd</EnumVal>
			<EnumVal desc="deg" ord="9">deg</EnumVal>
			<EnumVal desc="rad" ord="10">rad</EnumVal>
			<EnumVal desc="sr" ord="11">sr</EnumVal>
			<EnumVal desc="Gy" ord="21">Gy</EnumVal>
			<EnumVal desc="Bq" ord="22">Bq</EnumVal>
			<EnumVal desc="°C" ord="23">°C</EnumVal>
			<EnumVal desc="Sv" ord="24">Sv</EnumVal>
			<EnumVal desc="F" ord="25">F</EnumVal>
			<EnumVal desc="C" ord="26">C</EnumVal>
			<EnumVal desc="S" ord="27">S</EnumVal>
			<EnumVal desc="H" ord="28">H</EnumVal>
			<EnumVal desc="V" ord="29">V</EnumVal>
			<EnumVal desc="ohm" ord="30">ohm</EnumVal>
			<EnumVal desc="J" ord="31">J</EnumVal>
			<EnumVal desc="N" ord="32">N</EnumVal>
			<EnumVal desc="Hz" ord="33">Hz</EnumVal>
			<EnumVal desc="lx" ord="34">lx</EnumVal>
			<EnumVal desc="Lm" ord="35">Lm</EnumVal>
			<EnumVal desc="Wb" ord="36">Wb</EnumVal>
			<EnumVal desc="T" ord="37">T</EnumVal>
			<EnumVal desc="W" ord="38">W</EnumVal>
			<EnumVal desc="Pa" ord="39">Pa</EnumVal>
			<EnumVal desc="m²" ord="41">m²</EnumVal>
			<EnumVal desc="m³" ord="42">m³</EnumVal>
			<EnumVal desc="m/s" ord="43">m/s</EnumVal>
			<EnumVal desc="m/s²" ord="44">m/s²</EnumVal>
			<EnumVal desc="m³/s" ord="45">m³/s</EnumVal>
			<EnumVal desc="m/m³" ord="46">m/m³</EnumVal>
			<EnumVal desc="M" ord="47">M</EnumVal>
			<EnumVal desc="kg/m³" ord="48">kg/m³</EnumVal>
			<EnumVal desc="m²/s" ord="49">m²/s</EnumVal>
			<EnumVal desc="W/m K" ord="50">W/m K</EnumVal>
			<EnumVal desc="J/K" ord="51">J/K</EnumVal>
			<EnumVal desc="ppm" ord="52">ppm</EnumVal>
			<EnumVal desc="1/s" ord="53">1/s</EnumVal>
			<EnumVal desc="rad/s" ord="54">rad/s</EnumVal>
			<EnumVal desc="W/m²" ord="55">W/m²</EnumVal>
			<EnumVal desc="J/m²" ord="56">J/m²</EnumVal>
			<EnumVal desc="S/m" ord="57">S/m</EnumVal>
			<EnumVal desc="K/s" ord="58">K/s</EnumVal>
			<EnumVal desc="Pa/s" ord="59">Pa/s</EnumVal>
			<EnumVal desc="J/kg K" ord="60">J/kg K</EnumVal>
			<EnumVal desc="VA" ord="61">VA</EnumVal>
			<EnumVal desc="Watts" ord="62">Watts</EnumVal>
			<EnumVal desc="VAr" ord="63">VAr</EnumVal>
			<EnumVal desc="phi" ord="64">phi</EnumVal>
			<EnumVal desc="cos(phi)" ord="65">cos(phi)</EnumVal>
			<EnumVal desc="Vs" ord="66">Vs</EnumVal>
			<EnumVal desc="V²" ord="67">V²</EnumVal>
			<EnumVal desc="As" ord="68">As</EnumVal>
			<EnumVal desc="A²" ord="69">A²</EnumVal>
			<EnumVal desc="A²t" ord="70">A²t</EnumVal>
			<EnumVal desc="VAh" ord="71">VAh</EnumVal>
			<EnumVal desc="Wh" ord="72">Wh</EnumVal>
			<EnumVal desc="VArh" ord="73">VArh</EnumVal>
			<EnumVal desc="V/Hz" ord="74">V/Hz</EnumVal>
			<EnumVal desc="Hz/s" ord="75">Hz/s</EnumVal>
			<EnumVal desc="char" ord="76">char</EnumVal>
			<EnumVal desc="char/s" ord="77">char/s</EnumVal>
			<EnumVal desc="kgm²" ord="78">kgm²</EnumVal>
			<EnumVal desc="dB" ord="79">dB</EnumVal>
			<EnumVal desc="J/Wh" ord="80">J/Wh</EnumVal>
			<EnumVal desc="W/s" ord="81">W/s</EnumVal>
			<EnumVal desc="l/s" ord="82">l/s</EnumVal>
			<EnumVal desc="dBm" ord="83">dBm</EnumVal>
			<EnumVal desc="h" ord="84">h</EnumVal>
			<EnumVal desc="min" ord="85">min</EnumVal>
			<EnumVal desc="Ohm/m" ord="86">Ohm/m</EnumVal>
			<EnumVal desc="percent/s" ord="87">percent/s</EnumVal>
			<EnumVal desc="A/V" ord="88">A/V</EnumVal>
			<EnumVal desc="A/Vs" ord="89">A/Vs</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="setVal$e0f409b85759fa6e">
			<EnumVal desc="Unknown" ord="1">Unknown</EnumVal>
			<EnumVal desc="P" ord="2">P</EnumVal>
			<EnumVal desc="PR" ord="3">PR</EnumVal>
			<EnumVal desc="PX" ord="4">PX</EnumVal>
			<EnumVal desc="PXR" ord="5">PXR</EnumVal>
			<EnumVal desc="TPX" ord="6">TPX</EnumVal>
			<EnumVal desc="TPY" ord="7">TPY</EnumVal>
			<EnumVal desc="TPZ" ord="8">TPZ</EnumVal>
			<EnumVal desc="TPE" ord="9">TPE</EnumVal>
			<EnumVal desc="TPS" ord="10">TPS</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="range$ec0e51fceb430891">
			<EnumVal desc="normal" ord="0">normal</EnumVal>
			<EnumVal desc="high" ord="1">high</EnumVal>
			<EnumVal desc="low" ord="2">low</EnumVal>
			<EnumVal desc="high-high" ord="3">high-high</EnumVal>
			<EnumVal desc="low-low" ord="4">low-low</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="multiplier$8ba2605e54155fc2">
			<EnumVal desc="k" ord="3">k</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="SIUnit$9d5650e215a4acf0">
			<EnumVal desc="VA" ord="61">VA</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="SIUnit$071cb91bd814441b">
			<EnumVal desc="VAr" ord="63">VAr</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="SIUnit$cfff444bb42981a3">
			<EnumVal desc="W" ord="38">W</EnumVal>
		</EnumType>
		<EnumType id="SIUnit$oscd$_ddd7f3cb6f592944">
			<EnumVal desc="h" ord="84">h</EnumVal>
		</EnumType>
		<EnumType id="ctlModel$oscd$_f80264355419aeff">
			<EnumVal desc="status-only" ord="0">status-only</EnumVal>
			<EnumVal desc="direct-with-normal-security" ord="1">direct-with-normal-security</EnumVal>
			<EnumVal desc="sbo-with-normal-security" ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal desc="direct-with-enhanced-security" ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal desc="sbo-with-enhanced-security" ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="dirGeneral$ba7b8abb9d154a3c">
			<EnumVal desc="unknown" ord="0">unknown</EnumVal>
			<EnumVal desc="forward" ord="1">forward</EnumVal>
			<EnumVal desc="backward" ord="2">backward</EnumVal>
			<EnumVal desc="both" ord="3">both</EnumVal>
		</EnumType>
		<EnumType desc="undefined" id="dirPhs$5ba16140369d2c82">
			<EnumVal desc="unknown" ord="0">unknown</EnumVal>
			<EnumVal desc="forward" ord="1">forward</EnumVal>
			<EnumVal desc="backward" ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="SIUnit$oscd$_5975af579392897c">
			<EnumVal desc="ohm" ord="30">ohm</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="Beh">
			<EnumVal desc="on" ord="1">on</EnumVal>
			<EnumVal desc="blocked" ord="2">blocked</EnumVal>
			<EnumVal desc="test" ord="3">test</EnumVal>
			<EnumVal desc="test/blocked" ord="4">test/blocked</EnumVal>
			<EnumVal desc="off" ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="TmSyn">
			<EnumVal ord="0">ExternalAreaClock</EnumVal>
			<EnumVal ord="1">LocalAreaClock</EnumVal>
			<EnumVal ord="2">GlobalAreaClock</EnumVal>
		</EnumType>
		<EnumType id="Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="ctlModel">
			<EnumVal desc="status-only" ord="0">status-only</EnumVal>
			<EnumVal desc="direct-with-normal-security" ord="1">direct-with-normal-security</EnumVal>
			<EnumVal desc="sbo-with-normal-security" ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal desc="direct-with-enhanced-security" ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal desc="sbo-with-enhanced-security" ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="orCategory">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>